function mpc = alberta_open_approx
% Approximate open-data model of the Alberta HV grid. NOT AESO's grid model.
% Generated by abgrid (see README for sources, licences and provenance).
% Cost curves are illustrative only.
mpc.version = '2';
mpc.baseMVA = 100;
%% bus_i type Pd Qd Gs Bs area Vm Va baseKV zone Vmax Vmin
mpc.bus = [
	1	1	0	0	0	0	1	0.9702813503	10.59050027	138	1	1.05	0.95;
	2	1	0	0	0	0	1	0.9702813437	10.59050037	138	1	1.05	0.95;
	3	1	8.856975381	2.911147028	0	0	1	0.9658060896	-16.94171329	138	1	1.05	0.95;
	4	2	7.75518941	2.549007492	0	0	1	0.9850344846	22.68229838	240	1	1.05	0.95;
	5	2	0	0	0	0	1	0.980057966	18.24470998	240	1	1.05	0.95;
	6	1	0	0	0	0	1	0.9800664412	18.23825257	240	1	1.05	0.95;
	7	1	3.733262741	1.227064124	0	0	1	0.9893233555	-11.56405116	69	1	1.05	0.95;
	8	1	0	0	0	0	1	0.9908468943	-11.34265489	138	1	1.05	0.95;
	9	2	0	0	0	0	1	0.9858675612	22.07217886	240	1	1.05	0.95;
	10	1	5.390374264	1.771730342	0	0	1	0.9867603043	-9.67201213	138	1	1.05	0.95;
	11	1	219.9090632	72.28061365	0	0	1	1.010989954	-2.843970738	240	1	1.05	0.95;
	12	2	0	0	0	0	1	1.014989543	-3.960517795	500	1	1.05	0.95;
	13	1	2.224908078	0.7312919208	0	0	1	0.9970799571	-27.0802053	138	1	1.05	0.95;
	14	1	0	0	0	0	1	0.9973744195	-27.02242059	138	1	1.05	0.95;
	15	2	0	0	0	0	1	1.020983075	7.488394228	138	1	1.05	0.95;
	16	1	0	0	0	0	1	1.020867967	7.490009337	138	1	1.05	0.95;
	17	1	3.196579956	1.050665022	0	0	1	1.04571398	19.54443109	138	1	1.05	0.95;
	18	1	0	0	0	0	1	1.046573069	18.5699289	240	1	1.05	0.95;
	19	2	0	0	0	0	1	1.020286716	-1.799272042	240	1	1.05	0.95;
	20	1	0	0	0	0	1	1.020306715	-1.801257471	240	1	1.05	0.95;
	21	2	0	0	0	0	1	1.003954539	-6.778819462	240	1	1.05	0.95;
	22	1	3.447553858	1.133156155	0	0	1	0.9846382014	-9.716874216	69	1	1.05	0.95;
	23	1	0	0	0	0	1	0.9854629533	-9.492362372	138	1	1.05	0.95;
	24	1	0	0	0	0	1	0.9658783114	9.897969483	138	1	1.05	0.95;
	25	2	0	0	0	0	1	1.006073126	-5.110650424	138	1	1.05	0.95;
	26	1	0	0	0	0	1	1.006057846	-5.110432873	138	1	1.05	0.95;
	27	1	0.6843520945	0.2249356558	0	0	1	1.000022159	-23.30953155	138	1	1.05	0.95;
	28	1	0	0	0	0	1	1.000049709	-23.30423868	138	1	1.05	0.95;
	29	1	0	0	0	0	1	1.040015051	17.96527502	138	1	1.05	0.95;
	30	1	2.647568985	0.8702138427	0	0	1	0.9902493276	-17.29413893	138	1	1.05	0.95;
	31	1	0	0	0	0	1	0.9905290301	-17.2607341	138	1	1.05	0.95;
	32	1	0	0	0	0	1	1.019302773	9.082039765	138	1	1.05	0.95;
	33	1	0	0	0	0	1	1.019302766	9.082039863	138	1	1.05	0.95;
	34	2	4.833306418	1.588630995	0	0	1	0.9547998574	16.78199921	138	1	1.05	0.95;
	35	1	30.19844552	9.925749044	0	0	1	1.003504388	-25.21302152	240	1	1.05	0.95;
	36	1	6.756325678	2.22069686	0	0	1	1.02517835	14.26993208	138	1	1.05	0.95;
	37	2	0.1230358061	0.04043991383	0	0	1	1.049999906	22.5680088	138	1	1.05	0.95;
	38	1	0	0	0	0	1	1.049281972	22.24512404	138	1	1.05	0.95;
	39	2	2.509344029	0.8247814967	0	0	1	1.011346297	-5.80577323	138	1	1.05	0.95;
	40	1	0	0	0	0	1	1.010320172	-5.917866113	138	1	1.05	0.95;
	41	1	18.56931231	6.1034378	0	0	1	1.026998818	-3.480979836	138	1	1.05	0.95;
	42	1	15.26041889	5.015857128	0	0	1	1.024374407	-3.668303859	138	1	1.05	0.95;
	43	2	0	0	0	0	1	1.049999934	-11.02106385	138	1	1.05	0.95;
	44	1	31.90620703	10.48706311	0	0	1	1.043830784	11.77837866	240	1	1.05	0.95;
	45	2	0	0	0	0	1	1.017564043	6.519829845	138	1	1.05	0.95;
	46	2	0	0	0	0	1	0.9969109508	-25.48861355	240	1	1.05	0.95;
	47	1	10.02545319	3.29520711	0	0	1	1.019744063	-4.229463084	69	1	1.05	0.95;
	48	1	0	0	0	0	1	1.024984611	-3.45905682	138	1	1.05	0.95;
	49	1	12.50532373	4.110301141	0	0	1	0.9960423836	-25.26538522	138	1	1.05	0.95;
	50	2	340.1011188	111.7858319	0	0	1	1.009138657	-25.32221068	240	1	1.05	0.95;
	51	1	0	0	0	0	1	1.022299521	-23.89884809	500	1	1.05	0.95;
	52	1	13.33372101	4.382582159	0	0	1	0.9903186403	-16.76471417	138	1	1.05	0.95;
	53	1	15.86177803	5.213514319	0	0	1	1.024252133	3.98046047	240	1	1.05	0.95;
	54	1	4.825705248	1.586132611	0	0	1	0.9870610531	-26.00880634	138	1	1.05	0.95;
	55	2	0	0	0	0	1	0.9975009222	13.84641571	138	1	1.05	0.95;
	56	1	0	0	0	0	1	0.994970114	13.65893224	138	1	1.05	0.95;
	57	2	6.333298066	2.081654408	0	0	1	0.9960190749	13.50731544	138	1	1.05	0.95;
	58	2	5.348185904	1.757863698	0	0	1	0.982994257	-13.28741924	138	1	1.05	0.95;
	59	1	0	0	0	0	1	0.9830511351	-13.24224479	138	1	1.05	0.95;
	60	1	4.027267564	1.323698835	0	0	1	1.039708479	17.96949868	138	1	1.05	0.95;
	61	2	0	0	0	0	1	1.041128601	14.89469725	240	1	1.05	0.95;
	62	2	3.366140907	1.106397012	0	0	1	1.017237702	14.20927027	138	1	1.05	0.95;
	63	1	0	0	0	0	1	1.013167882	13.60422389	138	1	1.05	0.95;
	64	1	61.07949605	20.0758595	0	0	1	0.9967054826	-25.56169775	138	1	1.05	0.95;
	65	1	0	0	0	0	1	1.004697768	-25.21206792	240	1	1.05	0.95;
	66	1	2.971830146	0.9767933324	0	0	1	1.000049652	-24.30263948	138	1	1.05	0.95;
	67	1	0	0	0	0	1	1.000363483	-24.27256596	138	1	1.05	0.95;
	68	2	1.326131823	0.4358784517	0	0	1	1.018971589	2.300478246	138	1	1.05	0.95;
	69	1	0	0	0	0	1	1.018036475	2.344656479	138	1	1.05	0.95;
	70	1	11.92575636	3.919806557	0	0	1	1.022747258	13.8998075	138	1	1.05	0.95;
	71	1	15.64907273	5.143601468	0	0	1	0.9861896246	-25.50634456	138	1	1.05	0.95;
	72	1	15.06309424	4.950999651	0	0	1	0.9832585219	-26.02072474	138	1	1.05	0.95;
	73	1	4.561853919	1.499408873	0	0	1	1.016841578	-22.02471004	138	1	1.05	0.95;
	74	2	0	0	0	0	1	1.003166205	-3.245612907	138	1	1.05	0.95;
	75	1	80.37800103	26.41897134	0	0	1	1.013983152	-25.17948029	240	1	1.05	0.95;
	76	1	10.27185831	3.376196558	0	0	1	0.9841379251	-25.80478229	138	1	1.05	0.95;
	77	1	5.565083204	1.829154393	0	0	1	1.003751368	-22.92741634	138	1	1.05	0.95;
	78	2	20.49988584	6.737986635	0	0	1	1.0136289	8.30644681	138	1	1.05	0.95;
	79	1	3.274691817	1.07633915	0	0	1	1.03176445	-19.43713662	138	1	1.05	0.95;
	80	2	0	0	0	0	1	1.027763352	14.30841722	138	1	1.05	0.95;
	81	1	60.28689346	19.81534363	0	0	1	1.005329118	-3.898050318	138	1	1.05	0.95;
	82	2	0	0	0	0	1	1.01570673	-1.541436156	240	1	1.05	0.95;
	83	1	55.12520282	18.11877796	0	0	1	0.953321064	1.389975936	138	1	1.05	0.95;
	84	1	0	0	0	0	1	0.9619233177	1.857621579	240	1	1.05	0.95;
	85	1	4.800142453	1.577730527	0	0	1	0.9590366924	0.5504000397	138	1	1.05	0.95;
	86	1	0	0	0	0	1	0.9601790829	0.6598582411	138	1	1.05	0.95;
	87	1	0.6795996494	0.2233736026	0	0	1	0.9935054813	-18.54881773	138	1	1.05	0.95;
	88	1	0	0	0	0	1	0.9935224039	-18.53950965	138	1	1.05	0.95;
	89	2	16.60095378	5.456469637	0	0	1	1.012174901	-22.09730166	138	1	1.05	0.95;
	90	1	45.06960241	14.81366194	0	0	1	0.9966183001	-27.30508454	138	1	1.05	0.95;
	91	1	0	0	0	0	1	1.001954522	-26.54183087	240	1	1.05	0.95;
	92	1	89.57961309	29.44339497	0	0	1	0.9937455255	-28.03321475	138	1	1.05	0.95;
	93	1	0	0	0	0	1	1.004064784	-26.39583316	240	1	1.05	0.95;
	94	1	5.406231657	1.776942415	0	0	1	1.004374105	-23.65603353	138	1	1.05	0.95;
	95	1	0	0	0	0	1	1.002043555	-23.51117074	138	1	1.05	0.95;
	96	1	16.14937533	5.30804298	0	0	1	1.026105154	-3.357032911	138	1	1.05	0.95;
	97	1	14.10002681	4.634454696	0	0	1	0.9837637861	-13.32940688	138	1	1.05	0.95;
	98	1	10.96612789	3.604391931	0	0	1	1.005433727	-1.683431902	138	1	1.05	0.95;
	99	1	128.9001696	42.36743691	0	0	1	0.9958060753	-12.83597298	138	1	1.05	0.95;
	100	1	0	0	0	0	1	1.010337889	-12.5946145	240	1	1.05	0.95;
	101	2	4.159588407	1.367190593	0	0	1	1.023873644	13.92043704	138	1	1.05	0.95;
	102	1	6.242343211	2.051758993	0	0	1	0.992558075	-28.16341498	138	1	1.05	0.95;
	103	1	8.51392283	2.798391107	0	0	1	0.9856597021	-26.14217546	138	1	1.05	0.95;
	104	1	9.616941172	3.160935704	0	0	1	0.9860107743	-26.10763031	138	1	1.05	0.95;
	105	1	6.000117358	1.972143205	0	0	1	1.00620256	-4.422030379	138	1	1.05	0.95;
	106	1	5.963192913	1.960006727	0	0	1	1.001255112	-24.00894446	138	1	1.05	0.95;
	107	1	18.34721157	6.030436819	0	0	1	1.01047168	-10.71975951	138	1	1.05	0.95;
	108	1	6.424002571	2.111467537	0	0	1	0.984144049	-23.06639632	138	1	1.05	0.95;
	109	2	9.188283556	3.020042759	0	0	1	1.017310343	-10.12828804	138	1	1.05	0.95;
	110	1	14.09207478	4.631840989	0	0	1	1.00561157	-4.936342072	138	1	1.05	0.95;
	111	1	6.102139509	2.005676264	0	0	1	1.007795199	-21.16585488	69	1	1.05	0.95;
	112	1	0	0	0	0	1	1.007694566	-21.46738181	138	1	1.05	0.95;
	113	1	0	0	0	0	1	1.013708061	-21.48020581	240	1	1.05	0.95;
	114	1	3.236834108	1.063895923	0	0	1	1.017393246	-23.18019852	138	1	1.05	0.95;
	115	1	0	0	0	0	1	1.017891604	-23.11366561	138	1	1.05	0.95;
	116	1	64.72692352	21.27471094	0	0	1	0.9880437932	-20.71120534	240	1	1.05	0.95;
	117	1	21.76318132	7.153211777	0	0	1	0.9840379783	-28.40133158	138	1	1.05	0.95;
	118	1	47.56700029	15.63451693	0	0	1	0.9975478464	-28.1395036	138	1	1.05	0.95;
	119	1	0	0	0	0	1	1.004450282	-26.7932789	240	1	1.05	0.95;
	120	1	4.373095188	1.437366879	0	0	1	0.9885396665	-26.84754224	138	1	1.05	0.95;
	121	1	0	0	0	0	1	0.9892624136	-26.76336043	138	1	1.05	0.95;
	122	1	12.76125438	4.194421477	0	0	1	1.00689594	-25.35329225	240	1	1.05	0.95;
	123	1	10.23609558	3.364441915	0	0	1	0.9618360399	-26.84226697	138	1	1.05	0.95;
	124	1	0	0	0	0	1	0.9634346214	-26.68059641	138	1	1.05	0.95;
	125	1	600	0	0	0	1	1.022651444	-23.77442677	500	1	1.05	0.95;
	126	1	4.373095188	1.437366879	0	0	1	0.9975973704	-28.63282918	138	1	1.05	0.95;
	127	2	3.381086021	1.111309233	0	0	1	0.9653805572	-36.55511361	138	1	1.05	0.95;
	128	1	0	0	0	0	1	0.9651489711	-36.56384021	138	1	1.05	0.95;
	129	1	0.415215199	0.1364746361	0	0	1	0.9756398854	-4.213118242	69	1	1.05	0.95;
	130	1	4.373095188	1.437366879	0	0	1	0.9947583534	-28.96749864	138	1	1.05	0.95;
	131	1	0	0	0	0	1	0.994787557	-28.96481129	138	1	1.05	0.95;
	132	1	30.61166632	10.06156815	0	0	1	0.9992342828	-25.35384362	138	1	1.05	0.95;
	133	1	0	0	0	0	1	1.00259808	-24.75808901	240	1	1.05	0.95;
	134	1	4.800142453	1.577730527	0	0	1	0.9521634812	1.279038532	138	1	1.05	0.95;
	135	2	0	0	0	0	1	1.049999979	20.11189645	240	1	1.05	0.95;
	136	1	8.72061672	2.866328103	0	0	1	0.9909728834	-22.15691889	138	1	1.05	0.95;
	137	1	15.57925272	5.120652741	0	0	1	1.034190683	5.113989318	240	1	1.05	0.95;
	138	2	0	0	0	0	1	1.049999999	3.342534197	500	1	1.05	0.95;
	139	1	2.876136091	0.9453402176	0	0	1	0.9903936396	-13.39947177	138	1	1.05	0.95;
	140	1	4.373095188	1.437366879	0	0	1	0.9914715962	-22.09198582	138	1	1.05	0.95;
	141	1	0	0	0	0	1	0.9920949238	-22.02252584	138	1	1.05	0.95;
	142	1	5.498336055	1.807215666	0	0	1	0.9971906031	-24.95881547	138	1	1.05	0.95;
	143	1	0.819032132	0.2692028434	0	0	1	0.983599381	-9.904333518	69	1	1.05	0.95;
	144	1	14.24135123	4.680905785	0	0	1	0.99883254	-25.36763553	138	1	1.05	0.95;
	145	1	4.608819547	1.514845729	0	0	1	1.017521478	-10.07165033	138	1	1.05	0.95;
	146	1	0	0	0	0	1	1.017609265	-10.06363737	138	1	1.05	0.95;
	147	2	0	0	0	0	1	1.019599911	-5.168928019	138	1	1.05	0.95;
	148	1	9.188283556	3.020042759	0	0	1	1.020408281	-9.840350068	138	1	1.05	0.95;
	149	1	6.122710275	2.012437548	0	0	1	0.9694757275	-12.65385205	138	1	1.05	0.95;
	150	2	0	0	0	0	1	1.008488603	-9.600505672	138	1	1.05	0.95;
	151	1	12.82258823	4.214580938	0	0	1	0.9859744539	-26.11256217	138	1	1.05	0.95;
	152	1	27.50613959	9.040830879	0	0	1	1.015980925	-10.22043631	138	1	1.05	0.95;
	153	1	0	0	0	0	1	1.012177276	-22.09733527	138	1	1.05	0.95;
	154	1	0.4134627238	0.1358986254	0	0	1	1.024428199	-19.66039327	138	1	1.05	0.95;
	155	1	0	0	0	0	1	1.024397578	-19.6540708	138	1	1.05	0.95;
	156	1	3.408742955	1.120399628	0	0	1	0.9683225396	-12.29967364	138	1	1.05	0.95;
	157	1	0	0	0	0	1	0.9685750822	-12.27319988	138	1	1.05	0.95;
	158	1	12.00336661	3.945315814	0	0	1	0.9848906697	-17.03360588	138	1	1.05	0.95;
	159	1	0	0	0	0	1	1.034853818	18.39498553	69	1	1.05	0.95;
	160	2	0	0	0	0	1	1.034370721	16.68016564	138	1	1.05	0.95;
	161	1	4.639808634	1.525031349	0	0	1	1.029694304	15.77586427	138	1	1.05	0.95;
	162	1	0	0	0	0	1	1.030655057	15.86860576	138	1	1.05	0.95;
	163	1	0.5280532551	0.1735627116	0	0	1	1.017725891	6.507641889	138	1	1.05	0.95;
	164	1	0	0	0	0	1	1.017737007	6.512439744	138	1	1.05	0.95;
	165	1	2.876136091	0.9453402176	0	0	1	0.9898078754	-15.36959544	138	1	1.05	0.95;
	166	2	2.403354113	0.789944296	0	0	1	1.037057432	18.67637141	69	1	1.05	0.95;
	167	1	4.800142453	1.577730527	0	0	1	0.9546437856	0.2141832959	138	1	1.05	0.95;
	168	1	8.655431492	2.844902755	0	0	1	1.007792849	-22.92328068	138	1	1.05	0.95;
	169	1	0.6843520945	0.2249356558	0	0	1	0.9995445495	-27.22365811	138	1	1.05	0.95;
	170	1	0	0	0	0	1	0.999571262	-27.21928951	138	1	1.05	0.95;
	171	1	2.442756782	0.802895327	0	0	1	0.9909726148	-17.98467239	138	1	1.05	0.95;
	172	1	68.09686912	22.38235849	0	0	1	1.014160134	2.273523127	138	1	1.05	0.95;
	173	1	0	0	0	0	1	1.016052444	3.504269633	240	1	1.05	0.95;
	174	1	0	0	0	0	1	1.012656158	-8.17894505	138	1	1.05	0.95;
	175	1	0	0	0	0	1	1.012629303	-8.178565169	138	1	1.05	0.95;
	176	2	0	0	0	0	1	1.049999483	20.58313547	138	1	1.05	0.95;
	177	2	0	0	0	0	1	1.041623713	17.36228078	138	1	1.05	0.95;
	178	1	0	0	0	0	1	1.033098561	15.59608065	138	1	1.05	0.95;
	179	1	8.36726454	2.750186858	0	0	1	1.023166533	13.80313791	138	1	1.05	0.95;
	180	1	2.971830146	0.9767933324	0	0	1	1.032713653	-19.3159318	138	1	1.05	0.95;
	181	1	0	0	0	0	1	1.033070616	-19.27225873	138	1	1.05	0.95;
	182	2	0	0	0	0	1	1.049999922	19.99448126	138	1	1.05	0.95;
	183	1	88.77009262	29.17731846	0	0	1	0.9733704095	11.08077732	138	1	1.05	0.95;
	184	1	0	0	0	0	1	0.9834687925	14.28312696	240	1	1.05	0.95;
	185	2	42.76868207	14.057386	0	0	1	1.018909013	-4.792630085	138	1	1.05	0.95;
	186	1	18.34721157	6.030436819	0	0	1	1.014437278	-10.27800023	138	1	1.05	0.95;
	187	2	1.302928359	0.4282518418	0	0	1	1.049999986	4.674692173	138	1	1.05	0.95;
	188	1	40.10912427	13.18323162	0	0	1	0.9839793091	21.78746055	240	1	1.05	0.95;
	189	1	7.903051782	2.597607503	0	0	1	0.9782303932	-14.66459984	138	1	1.05	0.95;
	190	1	0	0	0	0	1	0.9799726267	-14.83543468	138	1	1.05	0.95;
	191	1	14.42237831	4.740406509	0	0	1	1.015420428	1.6904104	138	1	1.05	0.95;
	192	2	0	0	0	0	1	1.02363966	14.83709306	138	1	1.05	0.95;
	193	2	1.449867993	0.476548564	0	0	1	1.022440584	11.0803024	138	1	1.05	0.95;
	194	2	0	0	0	0	1	1.015200959	-8.247088371	138	1	1.05	0.95;
	195	2	15.72213467	5.167615766	0	0	1	1.007793734	9.918528918	138	1	1.05	0.95;
	196	1	8.546214691	2.809004928	0	0	1	1.008012168	-22.66659088	138	1	1.05	0.95;
	197	2	3.71852141	1.222218882	0	0	1	0.9663278508	-24.29307044	138	1	1.05	0.95;
	198	1	0	0	0	0	1	0.9639372149	-24.44041851	138	1	1.05	0.95;
	199	1	12.25447834	4.027852249	0	0	1	0.9968912283	-10.03834339	138	1	1.05	0.95;
	200	1	18.36214167	6.035344105	0	0	1	1.000761945	-8.450521533	138	1	1.05	0.95;
	201	2	0	0	0	0	1	0.9806284095	18.91918579	240	1	1.05	0.95;
	202	1	0	0	0	0	1	1.026670249	9.945045654	240	1	1.05	0.95;
	203	1	6.100998537	2.005301245	0	0	1	0.9653964478	-12.37738296	138	1	1.05	0.95;
	204	1	0	0	0	0	1	0.9660309524	-12.39129476	138	1	1.05	0.95;
	205	1	8.076533764	2.654628273	0	0	1	0.9671627253	-25.92911743	69	1	1.05	0.95;
	206	2	0	0	0	0	1	0.9663755985	-24.81395547	138	1	1.05	0.95;
	207	2	0	0	0	0	1	1.025843242	3.817882218	138	1	1.05	0.95;
	208	1	6.222695082	2.045300965	0	0	1	1.009991412	-5.579898059	138	1	1.05	0.95;
	209	1	0	0	0	0	1	1.010524425	-5.528198546	138	1	1.05	0.95;
	210	1	12.09968488	3.976974098	0	0	1	1.005957237	-5.569874985	138	1	1.05	0.95;
	211	1	0.1663355785	0.05467186079	0	0	1	1.007880087	-21.18747631	69	1	1.05	0.95;
	212	2	101.4756229	33.35342432	0	0	1	0.9558479139	0.3747789335	138	1	1.05	0.95;
	213	1	0	0	0	0	1	0.9765630118	2.215639106	240	1	1.05	0.95;
	214	1	18.34721157	6.030436819	0	0	1	1.029543885	-8.885423265	138	1	1.05	0.95;
	215	2	3.039643399	0.9990824707	0	0	1	0.9657177038	-12.27034108	138	1	1.05	0.95;
	216	1	8.72061672	2.866328103	0	0	1	0.9832515418	-28.49592943	138	1	1.05	0.95;
	217	1	46.28816842	15.21418522	0	0	1	1.011209765	-8.142266303	138	1	1.05	0.95;
	218	1	0	0	0	0	1	1.013469318	-8.035293146	240	1	1.05	0.95;
	219	1	2.971830146	0.9767933324	0	0	1	1.032721978	-19.41341122	138	1	1.05	0.95;
	220	1	17.3185112	5.692319355	0	0	1	0.9920390876	-15.83489229	138	1	1.05	0.95;
	221	1	8.957310689	2.944125649	0	0	1	1.004902722	-5.565792586	138	1	1.05	0.95;
	222	2	0	0	0	0	1	0.9898341744	-23.33836255	138	1	1.05	0.95;
	223	1	9.616941172	3.160935704	0	0	1	0.9868366736	-26.02987969	138	1	1.05	0.95;
	224	1	46.42665209	15.2597026	0	0	1	1.007242613	-9.765340025	138	1	1.05	0.95;
	225	1	0	0	0	0	1	1.008957225	-9.925575806	240	1	1.05	0.95;
	226	1	35.10964482	11.53998219	0	0	1	0.9935398649	-17.08365515	138	1	1.05	0.95;
	227	1	0	0	0	0	1	0.9974188822	-16.2782992	240	1	1.05	0.95;
	228	1	79.00368877	25.96725675	0	0	1	0.9872978836	-25.37373379	138	1	1.05	0.95;
	229	1	0	0	0	0	1	0.9987455099	-23.99181015	240	1	1.05	0.95;
	230	1	9.276247627	3.048955151	0	0	1	1.017640665	6.469756573	138	1	1.05	0.95;
	231	1	0	0	0	0	1	1.026782607	5.156462563	240	1	1.05	0.95;
	232	1	13.53189248	4.447717971	0	0	1	1.004720332	-5.736472915	138	1	1.05	0.95;
	233	2	4.929113217	1.620121167	0	0	1	0.9881228028	-26.02485248	138	1	1.05	0.95;
	234	1	11.99268585	3.941805217	0	0	1	0.9875674849	-11.49454969	138	1	1.05	0.95;
	235	1	7.460208363	2.45205191	0	0	1	0.9719096525	-13.78180774	138	1	1.05	0.95;
	236	2	4.608819547	1.514845729	0	0	1	0.9969909646	-13.23969591	138	1	1.05	0.95;
	237	1	3.879109245	1.275001551	0	0	1	0.9844705143	-23.38751743	138	1	1.05	0.95;
	238	1	0	0	0	0	1	0.9857416036	-23.23318933	138	1	1.05	0.95;
	239	2	0	0	0	0	1	1.030820313	-2.930046032	138	1	1.05	0.95;
	240	1	0	0	0	0	1	1.028348559	-3.15198449	138	1	1.05	0.95;
	241	2	0	0	0	0	1	1.02150589	-4.563740233	138	1	1.05	0.95;
	242	1	3.879109245	1.275001551	0	0	1	0.9845742808	-23.37572077	138	1	1.05	0.95;
	243	1	0	0	0	0	1	0.9848066684	-23.35249919	138	1	1.05	0.95;
	244	1	1.504733452	0.4945819682	0	0	1	0.9890705452	-11.57664366	69	1	1.05	0.95;
	245	1	6.146815016	2.020360393	0	0	1	0.9974813844	-9.43945122	138	1	1.05	0.95;
	246	1	26.85160277	8.825695029	0	0	1	0.9882041897	-25.6046499	138	1	1.05	0.95;
	247	2	0	0	0	0	1	0.9689280758	2.270644417	240	1	1.05	0.95;
	248	1	6.962571074	2.288486443	0	0	1	1.000387387	-24.11080373	138	1	1.05	0.95;
	249	1	0	0	0	0	1	0.987292619	-25.98710526	138	1	1.05	0.95;
	250	1	0	0	0	0	1	1.021114895	-20.2195266	69	1	1.05	0.95;
	251	1	0	0	0	0	1	1.021919105	-20.13576101	138	1	1.05	0.95;
	252	2	0	0	0	0	1	1.0218285	-20.37411771	240	1	1.05	0.95;
	253	1	0	0	0	0	1	1.01565658	-20.3541656	69	1	1.05	0.95;
	254	1	1.883153134	0.6189625027	0	0	1	1.047112997	21.90852949	138	1	1.05	0.95;
	255	1	0	0	0	0	1	1.048801632	20.00194566	240	1	1.05	0.95;
	256	2	0	0	0	0	1	1.049999848	20.44696875	69	1	1.05	0.95;
	257	1	0	0	0	0	1	1.045397965	19.84782488	69	1	1.05	0.95;
	258	2	0	0	0	0	1	1.023067648	14.36251314	138	1	1.05	0.95;
	259	2	0	0	0	0	1	1.040319431	18.50467332	138	1	1.05	0.95;
	260	1	0	0	0	0	1	1.038203362	18.26451499	138	1	1.05	0.95;
	261	1	7.930357871	2.606582581	0	0	1	1.005174135	-5.512433995	138	1	1.05	0.95;
	262	1	4.343134723	1.42751935	0	0	1	0.9858130996	-26.12807304	138	1	1.05	0.95;
	263	1	8.546214691	2.809004928	0	0	1	1.020376148	-20.74133172	138	1	1.05	0.95;
	264	1	0	0	0	0	1	1.026817752	-18.85586862	69	1	1.05	0.95;
	265	2	0	0	0	0	1	1.027156913	-18.28472606	138	1	1.05	0.95;
	266	2	0	0	0	0	1	1.021313171	-21.081499	240	1	1.05	0.95;
	267	1	0	0	0	0	1	1.033736674	-22.81181196	500	1	1.05	0.95;
	268	1	9.494823094	3.120797432	0	0	1	0.9642471898	9.782972061	138	1	1.05	0.95;
	269	2	0.03134670219	0.01030316276	0	0	1	1.047985835	19.93197668	69	1	1.05	0.95;
	270	1	0	0	0	0	1	1.047939542	19.8716415	69	1	1.05	0.95;
	271	1	0	0	0	0	1	0.9671689559	-25.92928968	69	1	1.05	0.95;
	272	1	15.96604332	5.247784663	0	0	1	1.028445643	5.344595052	240	1	1.05	0.95;
	273	1	10.78889816	3.546139338	0	0	1	0.9817849443	-26.18164073	138	1	1.05	0.95;
	274	1	0	0	0	0	1	0.9858620116	22.06614488	240	1	1.05	0.95;
	275	1	4.905342486	1.612308105	0	0	1	0.9714490353	-13.22164529	138	1	1.05	0.95;
	276	1	0	0	0	0	1	0.9720414902	-13.16560647	138	1	1.05	0.95;
	277	2	0	0	0	0	1	1.024850157	-4.006174621	138	1	1.05	0.95;
	278	1	43.31378465	14.23655255	0	0	1	1.029930569	-23.24696839	138	1	1.05	0.95;
	279	1	600	0	0	0	1	1.036608846	-23.32267674	500	1	1.05	0.95;
	280	1	7.733510788	2.541882073	0	0	1	0.9929344726	-17.15638056	138	1	1.05	0.95;
	281	1	9.188283556	3.020042759	0	0	1	1.032593298	-8.5947417	138	1	1.05	0.95;
	282	1	15.88880041	5.222396145	0	0	1	0.990892106	13.52987975	138	1	1.05	0.95;
	283	1	5.411683742	1.778734428	0	0	1	0.9827335431	-26.28491183	138	1	1.05	0.95;
	284	1	0	0	0	0	1	0.9831656626	-26.24465211	138	1	1.05	0.95;
	285	1	4.576604632	1.504257198	0	0	1	1.018426799	-23.73380828	240	1	1.05	0.95;
	286	1	0	0	0	0	1	1.017819672	6.511276295	138	1	1.05	0.95;
	287	2	0	0	0	0	1	1.033942725	-2.270690468	138	1	1.05	0.95;
	288	1	4.800142453	1.577730527	0	0	1	0.9523717777	1.275935346	138	1	1.05	0.95;
	289	1	8.546214691	2.809004928	0	0	1	1.020648872	-20.71640283	138	1	1.05	0.95;
	290	1	1.335196729	0.4388579422	0	0	1	1.04327899	19.74404071	69	1	1.05	0.95;
	291	1	7.67604533	2.522994091	0	0	1	0.9924410797	-10.52746702	138	1	1.05	0.95;
	292	1	0	0	0	0	1	0.9529980847	-22.35805969	138	1	1.05	0.95;
	293	1	0	0	0	0	1	0.9528401261	-22.3556851	138	1	1.05	0.95;
	294	1	21.84897594	7.181411105	0	0	1	0.9575993495	-24.50191234	138	1	1.05	0.95;
	295	1	2.514238173	0.826390124	0	0	1	0.9841918268	-12.42470719	138	1	1.05	0.95;
	296	1	0	0	0	0	1	0.984562934	-12.3654035	138	1	1.05	0.95;
	297	2	0.9940143011	0.3267167011	0	0	1	1.023589275	11.84123455	138	1	1.05	0.95;
	298	1	0.1140586824	0.03748927597	0	0	1	1.008158484	-21.1868799	69	1	1.05	0.95;
	299	1	2.593253058	0.8523610607	0	0	1	1.017758131	-21.02615777	138	1	1.05	0.95;
	300	2	0	0	0	0	1	1.049999922	22.81643427	138	1	1.05	0.95;
	301	1	7.602246422	2.498737563	0	0	1	0.950000011	-22.67398951	138	1	1.05	0.95;
	302	1	0	0	0	0	1	0.9514265306	-22.52065148	138	1	1.05	0.95;
	303	1	14.06572428	4.62318	0	0	1	1.040538987	7.448448245	240	1	1.05	0.95;
	304	1	11.99268585	3.941805217	0	0	1	0.9805871262	-12.67055772	138	1	1.05	0.95;
	305	1	6.01550057	1.977199422	0	0	1	0.9855113014	-13.49609616	138	1	1.05	0.95;
	306	1	0	0	0	0	1	0.9860837451	-13.44266846	138	1	1.05	0.95;
	307	2	0	0	0	0	1	1.03313327	-2.438920307	138	1	1.05	0.95;
	308	1	0	0	0	0	1	1.028145484	-3.162200964	138	1	1.05	0.95;
	309	2	0	0	0	0	1	0.9627048892	-3.168607427	240	1	1.05	0.95;
	310	1	0	0	0	0	1	0.962734367	-3.171932128	240	1	1.05	0.95;
	311	1	5.897527587	1.938423578	0	0	1	0.9735212817	-25.41895274	138	1	1.05	0.95;
	312	1	4.969364453	1.633351108	0	0	1	0.994953489	-25.36644137	138	1	1.05	0.95;
	313	1	57.04672989	18.75035337	0	0	1	0.9918269017	-25.24631814	138	1	1.05	0.95;
	314	1	0	0	0	0	1	1.001244012	-24.24279446	240	1	1.05	0.95;
	315	2	0	0	0	0	1	0.9596747785	16.88833292	138	1	1.05	0.95;
	316	2	0	0	0	0	1	1.02760479	-3.448088258	138	1	1.05	0.95;
	317	1	67.29877428	22.1200374	0	0	1	1.024477725	13.83075503	138	1	1.05	0.95;
	318	1	0	0	0	0	1	1.039901686	13.19810538	240	1	1.05	0.95;
	319	1	5.435484249	1.786557277	0	0	1	1.013033359	-7.158613935	138	1	1.05	0.95;
	320	1	0	0	0	0	1	1.013926681	-7.061258427	138	1	1.05	0.95;
	321	1	16.75992016	5.50871936	0	0	1	0.9746911156	-13.49481052	138	1	1.05	0.95;
	322	2	0	0	0	0	1	1.004533357	-9.323364727	138	1	1.05	0.95;
	323	2	5.207267244	1.711545975	0	0	1	1.039931419	19.00342622	69	1	1.05	0.95;
	324	1	61.07964071	20.07590705	0	0	1	0.9938856738	-24.9734136	138	1	1.05	0.95;
	325	1	0	0	0	0	1	0.9992164183	-24.69356379	240	1	1.05	0.95;
	326	2	0	0	0	0	1	1.049999909	19.80835365	138	1	1.05	0.95;
	327	1	0	0	0	0	1	1.047703469	19.33528092	138	1	1.05	0.95;
	328	1	12.95056811	4.25664589	0	0	1	1.01236459	-17.56259901	138	1	1.05	0.95;
	329	2	0	0	0	0	1	1.035878112	18.52651711	69	1	1.05	0.95;
	330	2	8.546214691	2.809004928	0	0	1	1.021103445	-20.67490185	138	1	1.05	0.95;
	331	1	0	0	0	0	1	1.013125322	-21.95487767	138	1	1.05	0.95;
	332	1	112.197647	36.87758321	0	0	1	0.9873518588	-25.98152496	138	1	1.05	0.95;
	333	1	0	0	0	0	1	1.00029476	-25.23294966	240	1	1.05	0.95;
	334	1	13.90503388	4.570363618	0	0	1	1.007939909	-3.617618336	138	1	1.05	0.95;
	335	1	1.657664779	0.5448480646	0	0	1	1.015210244	1.749778841	69	1	1.05	0.95;
	336	1	0	0	0	0	1	1.015803138	1.887667864	138	1	1.05	0.95;
	337	2	8.13272543	2.673097581	0	0	1	0.9500000013	2.163322761	138	1	1.05	0.95;
	338	1	13.26178408	4.358937633	0	0	1	0.9816349188	-19.69778136	138	1	1.05	0.95;
	339	1	0.2907406628	0.09556183459	0	0	1	1.047168911	19.72891911	69	1	1.05	0.95;
	340	2	0	0	0	0	1	1.047223994	19.79433371	138	1	1.05	0.95;
	341	1	24.18352405	7.948739963	0	0	1	0.9536032012	-22.25087961	138	1	1.05	0.95;
	342	1	59.19888061	19.4577311	0	0	1	0.9936270326	-10.54784596	138	1	1.05	0.95;
	343	1	0	0	0	0	1	1.003782912	-6.883528812	240	1	1.05	0.95;
	344	1	7.753675618	2.548509932	0	0	1	1.018369975	-4.84310299	138	1	1.05	0.95;
	345	1	17.47468819	5.743652249	0	0	1	1.015304516	-21.82369152	138	1	1.05	0.95;
	346	1	0	0	0	0	1	1.008463992	-22.79158426	138	1	1.05	0.95;
	347	1	2.324930997	0.7641678644	0	0	1	0.9650796575	9.837142254	138	1	1.05	0.95;
	348	1	5.886873729	1.934921824	0	0	1	1.032575601	-19.07054605	138	1	1.05	0.95;
	349	1	5.390374264	1.771730342	0	0	1	0.9889067612	-10.06752571	138	1	1.05	0.95;
	350	2	9.310732299	3.060289714	0	0	1	1.017742996	-21.4772566	138	1	1.05	0.95;
	351	1	26.32124908	8.651376201	0	0	1	1.008442743	-22.73104083	138	1	1.05	0.95;
	352	1	10.42665033	3.427074233	0	0	1	0.989798764	-24.2605628	138	1	1.05	0.95;
	353	1	0	0	0	0	1	0.9913368891	-24.17763144	138	1	1.05	0.95;
	354	1	71.91926356	23.63871879	0	0	1	1.004369929	-23.30271635	138	1	1.05	0.95;
	355	1	0	0	0	0	1	1.002717191	-24.72608442	240	1	1.05	0.95;
	356	1	2.990419645	0.9829034051	0	0	1	0.9875090446	-9.968393493	138	1	1.05	0.95;
	357	1	0	0	0	0	1	0.9880649525	-9.900025285	138	1	1.05	0.95;
	358	1	6.146815016	2.020360393	0	0	1	1.006090263	-9.161905606	138	1	1.05	0.95;
	359	1	2.685663503	0.8827349052	0	0	1	0.9923302191	-10.96846734	138	1	1.05	0.95;
	360	1	0	0	0	0	1	0.992700693	-10.91715936	138	1	1.05	0.95;
	361	1	9.312997187	3.061034147	0	0	1	1.039901369	18.79079415	69	1	1.05	0.95;
	362	2	0	0	0	0	1	1.043922414	19.26011436	138	1	1.05	0.95;
	363	2	0	0	0	0	1	1.049999959	22.35793276	138	1	1.05	0.95;
	364	1	4.119128186	1.353891962	0	0	1	1.001123197	-3.719570627	138	1	1.05	0.95;
	365	1	9.616941172	3.160935704	0	0	1	0.9897062898	-25.29405728	138	1	1.05	0.95;
	366	2	0	0	0	0	1	1.018802808	7.721319053	138	1	1.05	0.95;
	367	1	7.617871881	2.503873402	0	0	1	0.9965190176	-24.22994163	138	1	1.05	0.95;
	368	1	3.428506599	1.126895624	0	0	1	0.9904096564	-11.43006822	69	1	1.05	0.95;
	369	1	0	0	0	0	1	0.9916493531	-11.16396273	138	1	1.05	0.95;
	370	2	25.08981789	8.246624341	0	0	1	1.004046622	-2.856620313	138	1	1.05	0.95;
	371	1	3.879109245	1.275001551	0	0	1	0.992633241	-17.25057006	138	1	1.05	0.95;
	372	1	60.04879356	19.73708398	0	0	1	0.9970957609	-5.890953164	138	1	1.05	0.95;
	373	1	0	0	0	0	1	1.005332828	-5.939006594	240	1	1.05	0.95;
	374	1	38.85387701	12.7706518	0	0	1	1.002546687	-24.75610439	240	1	1.05	0.95;
	375	1	6.016435922	1.977506857	0	0	1	1.001921032	-3.232867913	138	1	1.05	0.95;
	376	1	1.349694409	0.4436230989	0	0	1	1.003268813	-22.53069335	138	1	1.05	0.95;
	377	1	1.392466414	0.4576815774	0	0	1	0.9967846646	-24.06531188	138	1	1.05	0.95;
	378	1	0.5280532551	0.1735627116	0	0	1	1.019222988	7.117483521	138	1	1.05	0.95;
	379	1	0	0	0	0	1	1.019112365	7.131373279	138	1	1.05	0.95;
	380	1	15.26041889	5.015857128	0	0	1	1.021490406	-4.13028289	138	1	1.05	0.95;
	381	2	0	0	0	0	1	1.017261441	-22.24134554	138	1	1.05	0.95;
	382	1	4.286759445	1.408989692	0	0	1	1.020285065	-20.74966193	138	1	1.05	0.95;
	383	1	6.272081551	2.061533512	0	0	1	1.010626888	-5.332954369	138	1	1.05	0.95;
	384	1	0	0	0	0	1	1.011164039	-5.280913704	138	1	1.05	0.95;
	385	1	0.8221730024	0.2702351976	0	0	1	0.9856972495	-21.67613764	138	1	1.05	0.95;
	386	1	6.01550057	1.977199422	0	0	1	0.9817774877	-12.41003552	138	1	1.05	0.95;
	387	1	0	0	0	0	1	0.9822544684	-12.36514245	138	1	1.05	0.95;
	388	2	6.111077081	2.008613902	0	0	1	1.020949283	7.480808735	138	1	1.05	0.95;
	389	1	0	0	0	0	1	1.016584494	7.713686444	138	1	1.05	0.95;
	390	2	0	0	0	0	1	0.999523236	-5.664931538	138	1	1.05	0.95;
	391	1	3.440329236	1.130781537	0	0	1	1.002700518	-23.41947418	138	1	1.05	0.95;
	392	1	0	0	0	0	1	1.002920487	-23.39888394	138	1	1.05	0.95;
	393	1	0	0	0	0	1	1.002459848	-16.71282196	138	1	1.05	0.95;
	394	1	0	0	0	0	1	1.002373712	-16.71159107	138	1	1.05	0.95;
	395	1	5.963192913	1.960006727	0	0	1	0.9862897417	-25.77651612	138	1	1.05	0.95;
	396	2	0	0	0	0	1	0.9803053423	-12.84102257	138	1	1.05	0.95;
	397	1	20.4729919	6.729147023	0	0	1	0.9753773259	-13.48726729	138	1	1.05	0.95;
	398	1	4.608819547	1.514845729	0	0	1	1.040031294	-7.888102118	138	1	1.05	0.95;
	399	1	0	0	0	0	1	1.04030442	-7.862312801	138	1	1.05	0.95;
	400	1	2.889551669	0.9497497047	0	0	1	0.9817914976	-25.87681981	138	1	1.05	0.95;
	401	2	3.653160839	1.200735902	0	0	1	1.049999983	12.77120037	240	1	1.05	0.95;
	402	1	11.99268585	3.941805217	0	0	1	0.9811311569	-13.26012816	138	1	1.05	0.95;
	403	2	0	0	0	0	1	1.025905288	-3.631692161	138	1	1.05	0.95;
	404	1	2.842362221	0.9342392832	0	0	1	1.049999999	-4.181379925	500	1	1.05	0.95;
	405	2	3.774886589	1.240745221	0	0	1	1.024111001	14.05773697	138	1	1.05	0.95;
	406	1	0	0	0	0	1	1.024651673	14.06765799	138	1	1.05	0.95;
	407	2	7.1707614	2.356915294	0	0	1	1.010498515	7.527405495	138	1	1.05	0.95;
	408	1	0	0	0	0	1	1.014037485	7.613637883	240	1	1.05	0.95;
	409	2	0	0	0	0	1	1.026197113	-3.566698372	138	1	1.05	0.95;
	410	1	10.78889816	3.546139338	0	0	1	0.9855970848	-26.14976013	138	1	1.05	0.95;
	411	1	0	0	0	0	1	0.9862087767	-26.09203718	138	1	1.05	0.95;
	412	1	2.971830146	0.9767933324	0	0	1	1.017594556	-23.2765569	138	1	1.05	0.95;
	413	1	0	0	0	0	1	1.017679321	-23.00599077	138	1	1.05	0.95;
	414	1	1.335196729	0.4388579422	0	0	1	1.038916397	18.93206362	69	1	1.05	0.95;
	415	1	10.92345813	3.59036706	0	0	1	1.018560057	8.745244457	138	1	1.05	0.95;
	416	2	0	0	0	0	1	0.9882971227	-20.58060574	240	1	1.05	0.95;
	417	1	3.08703474	1.014659251	0	0	1	0.9567622161	-11.57461987	138	1	1.05	0.95;
	418	1	57.10062788	18.76806878	0	0	1	1.02849486	-22.45523546	138	1	1.05	0.95;
	419	1	0	0	0	0	1	1.038075988	-22.96446683	500	1	1.05	0.95;
	420	1	69.2632595	22.76573247	0	0	1	1.015125113	-4.021483272	500	1	1.05	0.95;
	421	1	1.670926097	0.5492068491	0	0	1	1.016139002	1.945945565	138	1	1.05	0.95;
	422	1	0	0	0	0	1	1.016254174	1.960046874	138	1	1.05	0.95;
	423	1	0.03134670219	0.01030316276	0	0	1	1.048218963	19.86113667	69	1	1.05	0.95;
	424	1	1.942157679	0.6383563589	0	0	1	0.9687684281	-29.43735998	69	1	1.05	0.95;
	425	2	0	0	0	0	1	0.9905260027	23.91667285	240	1	1.05	0.95;
	426	1	5.143796634	1.690684194	0	0	1	0.9763604395	-14.13829791	138	1	1.05	0.95;
	427	1	119.9785372	39.43503813	0	0	1	1.015251506	-3.971154716	500	1	1.05	0.95;
	428	1	13.23622011	4.350535162	0	0	1	0.9857780203	-25.43385926	138	1	1.05	0.95;
	429	1	13.7057121	4.504849718	0	0	1	0.9654333376	9.904571566	138	1	1.05	0.95;
	430	1	5.411683742	1.778734428	0	0	1	0.9826511173	-26.29302757	138	1	1.05	0.95;
	431	1	0	0	0	0	1	0.987428105	-25.84235903	138	1	1.05	0.95;
	432	1	12.5875787	4.137337042	0	0	1	1.025506063	3.759092532	138	1	1.05	0.95;
	433	1	9.742555214	3.202223043	0	0	1	0.9766786896	-15.73640858	138	1	1.05	0.95;
	434	1	2.990419645	0.9829034051	0	0	1	0.9916331085	-11.16217791	138	1	1.05	0.95;
	435	1	0	0	0	0	1	0.9920047298	-11.11700772	138	1	1.05	0.95;
	436	2	0.1230358061	0.04043991383	0	0	1	1.049999888	20.0631204	138	1	1.05	0.95;
	437	1	0	0	0	0	1	1.044728238	19.27767993	138	1	1.05	0.95;
	438	1	6.146815016	2.020360393	0	0	1	1.001086256	-10.3382535	138	1	1.05	0.95;
	439	1	0	0	0	0	1	1.001630585	-10.28489243	138	1	1.05	0.95;
	440	1	4.608819547	1.514845729	0	0	1	0.9953459665	-13.21619264	138	1	1.05	0.95;
	441	1	0	0	0	0	1	0.9961999804	-13.13187913	138	1	1.05	0.95;
	442	2	0	0	0	0	1	1.049999967	-6.925006866	138	1	1.05	0.95;
	443	1	4.608819547	1.514845729	0	0	1	1.049497843	-6.97618593	138	1	1.05	0.95;
	444	1	7.733510788	2.541882073	0	0	1	0.9825169109	-26.0492221	138	1	1.05	0.95;
	445	1	19.51269958	6.413514202	0	0	1	1.013660771	-25.22303508	240	1	1.05	0.95;
	446	1	4.27443248	1.404938015	0	0	1	0.9896053211	-23.72643727	138	1	1.05	0.95;
	447	1	2.735679059	0.8991742236	0	0	1	0.9667540509	-11.50229771	138	1	1.05	0.95;
	448	1	0	0	0	0	1	1.01322883	8.412357494	138	1	1.05	0.95;
	449	1	0	0	0	0	1	1.013228812	8.41235775	138	1	1.05	0.95;
	450	1	15.67261097	5.151338111	0	0	1	1.002576786	-23.40930602	138	1	1.05	0.95;
	451	1	7.602246422	2.498737563	0	0	1	0.9504403033	-22.62246021	138	1	1.05	0.95;
	452	1	10.14907595	3.335839948	0	0	1	1.045257594	11.62080611	240	1	1.05	0.95;
	453	1	49.25666285	16.18988215	0	0	1	0.9985052727	-25.04488674	240	1	1.05	0.95;
	454	2	10.83634758	3.561735208	0	0	1	1.009053471	-9.130285753	138	1	1.05	0.95;
	455	1	48.24601778	15.85769918	0	0	1	0.9533388686	2.346650954	138	1	1.05	0.95;
	456	1	0	0	0	0	1	0.9624351954	2.132868098	240	1	1.05	0.95;
	457	2	3.274691817	1.07633915	0	0	1	1.048275299	-16.76030538	138	1	1.05	0.95;
	458	2	0	0	0	0	1	1.029018604	0.1001383247	138	1	1.05	0.95;
	459	1	0	0	0	0	1	1.029240516	-0.1224841029	138	1	1.05	0.95;
	460	1	49.97317657	16.42538882	0	0	1	0.9767094955	-13.20234994	138	1	1.05	0.95;
	461	1	0	0	0	0	1	0.983129554	-11.48224453	240	1	1.05	0.95;
	462	1	18.36214167	6.035344105	0	0	1	1.006873633	-9.082258741	138	1	1.05	0.95;
	463	2	9.188283556	3.020042759	0	0	1	1.002265189	-11.90815561	138	1	1.05	0.95;
	464	1	12.25447834	4.027852249	0	0	1	0.9983505229	-9.349300754	138	1	1.05	0.95;
	465	1	0	0	0	0	1	1.001582324	-9.012841787	138	1	1.05	0.95;
	466	2	0	0	0	0	1	0.9923768135	-11.35591408	138	1	1.05	0.95;
	467	1	11.10826499	3.651110139	0	0	1	1.023090862	14.23715937	138	1	1.05	0.95;
	468	1	3.747136621	1.231624247	0	0	1	0.9705597739	-13.91552961	138	1	1.05	0.95;
	469	1	7.479843134	2.458505547	0	0	1	0.9885320826	-25.57818471	138	1	1.05	0.95;
	470	1	2.344733324	0.7706765744	0	0	1	1.041167155	17.1622723	138	1	1.05	0.95;
	471	1	0	0	0	0	1	1.042652559	16.19511086	240	1	1.05	0.95;
	472	1	5.411683742	1.778734428	0	0	1	0.9854740819	-26.16133082	138	1	1.05	0.95;
	473	1	41.19128186	13.53891962	0	0	1	0.9955072208	-5.337532207	138	1	1.05	0.95;
	474	1	0	0	0	0	1	1.005978838	-4.329252612	240	1	1.05	0.95;
	475	2	0	0	0	0	1	1.005889907	-0.4851876633	138	1	1.05	0.95;
	476	2	9.161731523	3.011315528	0	0	1	0.9859904394	-9.372055808	138	1	1.05	0.95;
	477	2	1.627144429	0.5348165107	0	0	1	1.024894925	12.56866497	138	1	1.05	0.95;
	478	2	0	0	0	0	1	1.026710964	-0.656291195	138	1	1.05	0.95;
	479	2	0	0	0	0	1	1.04999999	9.111959276	240	1	1.05	0.95;
	480	2	0	0	0	0	1	1.014182155	-6.730296015	240	1	1.05	0.95;
	481	1	11.39679136	3.745944169	0	0	1	1.026441636	14.85648354	138	1	1.05	0.95;
	482	1	0	0	0	0	1	1.026201585	14.6180719	138	1	1.05	0.95;
	483	1	15.09622436	4.961888996	0	0	1	0.9879745336	-13.45595042	138	1	1.05	0.95;
	484	1	0	0	0	0	1	1.011492962	-8.170650886	240	1	1.05	0.95;
	485	1	0	0	0	0	1	1.011492954	-8.170650836	240	1	1.05	0.95;
	486	1	63.35461604	20.82365528	0	0	1	0.9964401552	-25.78775978	240	1	1.05	0.95;
	487	1	0	0	0	0	1	0.9923638225	-10.82280692	138	1	1.05	0.95;
	488	2	0	0	0	0	1	0.9919079673	-7.819899323	240	1	1.05	0.95;
	489	1	0.3322750432	0.1092135252	0	0	1	1.049047855	20.2236469	138	1	1.05	0.95;
	490	1	6.146815016	2.020360393	0	0	1	1.00178197	-9.198665017	138	1	1.05	0.95;
	491	1	0	0	0	0	1	1.002450026	-9.131892708	138	1	1.05	0.95;
	492	1	0.7461338808	0.245242347	0	0	1	1.026828284	-18.77048215	138	1	1.05	0.95;
	493	1	0	0	0	0	1	1.026857967	-18.76383853	138	1	1.05	0.95;
	494	1	0.9473939899	0.3113933458	0	0	1	0.9668504992	-29.01992939	69	1	1.05	0.95;
	495	1	0	0	0	0	1	0.9674125076	-28.97845445	69	1	1.05	0.95;
	496	1	121.942907	40.08069527	0	0	1	1.008942112	-10.85209288	138	1	1.05	0.95;
	497	1	0	0	0	0	1	1.008753871	-10.77768407	240	1	1.05	0.95;
	498	1	19.01948298	6.251401745	0	0	1	0.967947093	-11.84993877	138	1	1.05	0.95;
	499	1	0	0	0	0	1	0.9717161485	-10.56847885	240	1	1.05	0.95;
	500	2	3.446750849	1.132892219	0	0	1	0.968346917	9.792579917	138	1	1.05	0.95;
	501	1	34.5740782	11.36394996	0	0	1	1.006553187	-5.188570281	138	1	1.05	0.95;
	502	1	0	0	0	0	1	1.010028043	-4.42275693	240	1	1.05	0.95;
	503	1	0	0	0	0	1	1.010283627	-4.380686972	240	1	1.05	0.95;
	504	1	3.879109245	1.275001551	0	0	1	0.9892394051	-24.21450716	138	1	1.05	0.95;
	505	1	0	0	0	0	1	0.9895467551	-24.18601911	138	1	1.05	0.95;
	506	1	54.43132858	17.89071253	0	0	1	0.9671531704	-11.44740827	138	1	1.05	0.95;
	507	1	0	0	0	0	1	0.9726355261	-10.35979368	240	1	1.05	0.95;
	508	1	2.706826184	0.8896907422	0	0	1	0.9960580578	-27.36049499	138	1	1.05	0.95;
	509	2	24.70392056	8.119786024	0	0	1	1.00549484	-5.511594599	138	1	1.05	0.95;
	510	1	0	0	0	0	1	1.005518164	-5.480462647	138	1	1.05	0.95;
	511	1	7.460208363	2.45205191	0	0	1	0.970609514	-13.91079603	138	1	1.05	0.95;
	512	1	39.70866032	13.05160549	0	0	1	1.001464073	-25.16083378	240	1	1.05	0.95;
	513	1	4.373095188	1.437366879	0	0	1	0.9996829106	-26.65465569	138	1	1.05	0.95;
	514	1	0	0	0	0	1	1.000393808	-26.57228449	138	1	1.05	0.95;
	515	1	0.9473939899	0.3113933458	0	0	1	0.9652350914	-27.89442729	69	1	1.05	0.95;
	516	1	0	0	0	0	1	0.9658598527	-27.85452786	69	1	1.05	0.95;
	517	1	8.354630487	2.746034246	0	0	1	1.01469735	1.726476779	69	1	1.05	0.95;
	518	2	0	0	0	0	1	1.016490447	2.082555278	138	1	1.05	0.95;
	519	1	0.9473939899	0.3113933458	0	0	1	0.9629951279	-28.99476215	69	1	1.05	0.95;
	520	1	0	0	0	0	1	0.9664871625	-28.47142381	69	1	1.05	0.95;
	521	2	0	0	0	0	1	0.9571740672	3.828144392	138	1	1.05	0.95;
	522	1	0	0	0	0	1	0.9571370516	3.827987864	138	1	1.05	0.95;
	523	1	37.02005311	12.16790303	0	0	1	1.00249929	-24.77859355	69	1	1.05	0.95;
	524	1	0	0	0	0	1	1.008070793	-23.71047682	240	1	1.05	0.95;
	525	1	12.96949514	4.262866904	0	0	1	1.002537047	-24.7573451	240	1	1.05	0.95;
	526	1	6.395667723	2.102154323	0	0	1	1.028426247	14.9480789	138	1	1.05	0.95;
	527	1	6.82957889	2.244774026	0	0	1	1.018358007	2.494613068	138	1	1.05	0.95;
	528	2	12.04511895	3.959039144	0	0	1	1.02841931	-26.45333939	138	1	1.05	0.95;
	529	1	0	0	0	0	1	1.014187865	-27.66445113	138	1	1.05	0.95;
	530	1	7.009782829	2.304004197	0	0	1	1.045276333	19.93443645	69	1	1.05	0.95;
	531	1	0	0	0	0	1	1.046998452	20.35961622	138	1	1.05	0.95;
	532	1	25.96629448	8.534708264	0	0	1	1.006509465	-25.25390343	240	1	1.05	0.95;
	533	1	18.27639345	6.007160028	0	0	1	0.9973121128	-9.786355342	240	1	1.05	0.95;
	534	1	0	0	0	0	1	0.9978354204	-9.71022883	240	1	1.05	0.95;
	535	1	34.37099376	11.29719933	0	0	1	1.01793328	-24.77150884	240	1	1.05	0.95;
	536	1	5.389272744	1.771368289	0	0	1	1.014924371	-24.88536223	138	1	1.05	0.95;
	537	1	0	0	0	0	1	1.017382493	-24.47561355	240	1	1.05	0.95;
	538	1	29.58154999	9.722985289	0	0	1	0.9967892228	-16.2010748	138	1	1.05	0.95;
	539	1	2.960606218	0.9731042057	0	0	1	0.9818028436	-25.92214899	138	1	1.05	0.95;
	540	2	16.80126086	5.522307392	0	0	1	0.9601637309	-16.89635746	138	1	1.05	0.95;
	541	2	18.32332631	6.022586111	0	0	1	0.9806349073	-17.11581863	138	1	1.05	0.95;
	542	1	8.937990729	2.937775485	0	0	1	0.9862726655	-19.51888187	138	1	1.05	0.95;
	543	2	0	0	0	0	1	0.9867417649	-17.22763822	138	1	1.05	0.95;
	544	1	0	0	0	0	1	0.9818159438	-17.42632149	138	1	1.05	0.95;
	545	1	11.61616124	3.818047562	0	0	1	0.9811741487	-19.98104984	138	1	1.05	0.95;
	546	1	31.90483334	10.4866116	0	0	1	0.9743740005	-17.12312303	138	1	1.05	0.95;
	547	1	26.00313669	8.546817714	0	0	1	1.013346929	-12.8991581	138	1	1.05	0.95;
	548	1	16.80126086	5.522307392	0	0	1	0.955768814	-15.96885122	138	1	1.05	0.95;
	549	1	10.53643918	3.463160083	0	0	1	1.006752348	-13.91261633	138	1	1.05	0.95;
	550	1	8.541601128	2.807488523	0	0	1	0.9951985354	-25.33625827	138	1	1.05	0.95;
	551	1	0	0	0	0	1	0.9654744854	14.76576155	138	1	1.05	0.95;
	552	1	0	0	0	0	1	0.9654744837	14.76576157	138	1	1.05	0.95;
	553	1	89.96733995	29.57083463	0	0	1	1.000960694	-23.71485891	138	1	1.05	0.95;
	554	1	0	0	0	0	1	1.002606768	-24.81136027	240	1	1.05	0.95;
	555	1	30.35592976	9.977511609	0	0	1	1.021691001	-29.90304714	240	1	1.05	0.95;
	556	1	10.53643918	3.463160083	0	0	1	0.997783128	-16.26869594	138	1	1.05	0.95;
	557	1	23.10408781	7.593946428	0	0	1	0.9689312664	-34.04908042	138	1	1.05	0.95;
	558	2	0	0	0	0	1	1.018847603	-24.64394535	240	1	1.05	0.95;
	559	1	1.079940429	0.3549592536	0	0	1	0.9722793643	-36.05359372	69	1	1.05	0.95;
	560	1	1.499662257	0.4929151471	0	0	1	0.987130311	-29.78368242	138	1	1.05	0.95;
	561	1	2.209000289	0.7260632835	0	0	1	0.9761212852	-30.91694703	69	1	1.05	0.95;
	562	1	12.04511895	3.959039144	0	0	1	0.9655892306	-34.78637539	138	1	1.05	0.95;
	563	1	0	0	0	0	1	0.9672189267	-34.62988003	138	1	1.05	0.95;
	564	2	9.953495422	3.271555736	0	0	1	0.9861427996	-31.56214752	69	1	1.05	0.95;
	565	1	0	0	0	0	1	0.9955566979	-31.58615514	138	1	1.05	0.95;
	566	1	57.2849896	18.82866555	0	0	1	1.00137871	-26.36039181	138	1	1.05	0.95;
	567	1	0	0	0	0	1	1.007568606	-25.24337985	240	1	1.05	0.95;
	568	1	24.44243436	8.033839667	0	0	1	0.9649005427	-36.53897127	138	1	1.05	0.95;
	569	2	19.15948745	6.297418989	0	0	1	0.9807668677	-34.83841811	138	1	1.05	0.95;
	570	1	53.50978348	17.5878153	0	0	1	0.996997042	-31.60581514	138	1	1.05	0.95;
	571	1	0	0	0	0	1	1.006700251	-29.82876505	240	1	1.05	0.95;
	572	1	14.24135123	4.680905785	0	0	1	1.002740161	-24.42112868	138	1	1.05	0.95;
	573	2	0.8701743962	0.2860124928	0	0	1	0.986185657	-29.43171521	138	1	1.05	0.95;
	574	1	3.007975918	0.988673873	0	0	1	0.9747818354	-30.50169263	69	1	1.05	0.95;
	575	1	2.173760766	0.7144806123	0	0	1	0.9791428703	-24.27367807	69	1	1.05	0.95;
	576	1	5.755418488	1.891714576	0	0	1	0.9857458298	-29.92488539	138	1	1.05	0.95;
	577	1	10.06606114	3.308554299	0	0	1	0.9757078012	-30.06421892	69	1	1.05	0.95;
	578	1	0	0	0	0	1	0.9820344959	-29.79466776	138	1	1.05	0.95;
	579	2	0	0	0	0	1	1.047416614	-16.24302005	138	1	1.05	0.95;
	580	1	16.28197659	5.351626906	0	0	1	0.9612179235	-26.29319721	138	1	1.05	0.95;
	581	1	2.013212228	0.6617108599	0	0	1	0.9731861621	-29.59423106	69	1	1.05	0.95;
	582	1	16.88729787	5.550586389	0	0	1	0.9725994858	-29.99804646	69	1	1.05	0.95;
	583	1	0	0	0	0	1	0.9829303229	-29.54248161	138	1	1.05	0.95;
	584	1	2.209000289	0.7260632835	0	0	1	0.9793568442	-31.27839338	69	1	1.05	0.95;
	585	1	9.616941172	3.160935704	0	0	1	0.9917089662	-24.94684291	138	1	1.05	0.95;
	586	1	2.995226999	0.9844835061	0	0	1	0.9708785482	-38.64162511	138	1	1.05	0.95;
	587	1	2.995226999	0.9844835061	0	0	1	0.9694900379	-38.81902896	138	1	1.05	0.95;
	588	1	47.75784005	15.69724292	0	0	1	0.9763194491	-32.73883929	138	1	1.05	0.95;
	589	1	172.503374	56.69911714	0	0	1	0.9990351356	-4.255675852	138	1	1.05	0.95;
	590	1	0	0	0	0	1	1.014218325	-1.559173942	240	1	1.05	0.95;
	591	1	16.80126086	5.522307392	0	0	1	0.9561656369	-16.44381518	138	1	1.05	0.95;
	592	1	24.01979861	7.894926012	0	0	1	1.018034323	-27.4786708	138	1	1.05	0.95;
	593	1	3.381086021	1.111309233	0	0	1	0.9648220076	-36.59961386	138	1	1.05	0.95;
	594	1	3.085874603	1.014277933	0	0	1	1.009371031	-9.255992874	240	1	1.05	0.95;
	595	1	0.04329285741	0.0142296741	0	0	1	0.9944082243	-12.43185893	69	1	1.05	0.95;
	596	1	0	0	0	0	1	0.9943926166	-12.4296555	69	1	1.05	0.95;
	597	1	0	0	0	0	1	0.9990617037	-12.5107293	138	1	1.05	0.95;
	598	2	0	0	0	0	1	1.010168819	-9.656848685	240	1	1.05	0.95;
	599	2	6.757601033	2.221116049	0	0	1	0.9844735204	-31.27540077	138	1	1.05	0.95;
	600	1	1.7150193	0.5636995841	0	0	1	0.9856374596	-10.53605091	69	1	1.05	0.95;
	601	2	17.0576286	5.606571393	0	0	1	1.029091385	-23.12871042	240	1	1.05	0.95;
	602	1	1.480332449	0.4865617463	0	0	1	0.9895641868	-5.885249956	69	1	1.05	0.95;
	603	1	0.1963280743	0.06452991742	0	0	1	0.9892499898	-13.59273269	69	1	1.05	0.95;
	604	1	0	0	0	0	1	0.9915760925	-14.47179677	138	1	1.05	0.95;
	605	1	0	0	0	0	1	0.9915030937	-14.5836907	138	1	1.05	0.95;
	606	1	0.04329285741	0.0142296741	0	0	1	0.994385004	-12.40669417	69	1	1.05	0.95;
	607	1	0	0	0	0	1	0.9943769628	-12.4049893	69	1	1.05	0.95;
	608	1	25.59891966	8.413958002	0	0	1	1.003732598	-9.177012359	138	1	1.05	0.95;
	609	1	0	0	0	0	1	1.008659407	-9.554975259	240	1	1.05	0.95;
	610	2	8.64730784	2.84223264	0	0	1	0.9730510511	-1.698713045	69	1	1.05	0.95;
	611	1	0	0	0	0	1	0.9855686575	-0.9079500272	138	1	1.05	0.95;
	612	1	5.000635223	1.643629314	0	0	1	1.0185625	-2.673076572	138	1	1.05	0.95;
	613	1	3.628619783	1.192669646	0	0	1	1.0025022	-10.42734087	69	1	1.05	0.95;
	614	1	0	0	0	0	1	1.002617572	-9.527241711	138	1	1.05	0.95;
	615	2	4.928423884	1.619894594	0	0	1	1.011780809	-5.143178743	138	1	1.05	0.95;
	616	1	5.000635223	1.643629314	0	0	1	0.9583154744	-11.38266873	138	1	1.05	0.95;
	617	2	1.245645597	0.4094239084	0	0	1	0.9756749124	-4.210370463	69	1	1.05	0.95;
	618	1	0.7762718938	0.2551482328	0	0	1	0.9778274381	-10.26366551	69	1	1.05	0.95;
	619	1	0	0	0	0	1	0.978110677	-10.24381077	69	1	1.05	0.95;
	620	1	11.35523305	3.732284615	0	0	1	0.9633834957	-10.96922253	69	1	1.05	0.95;
	621	1	0	0	0	0	1	0.9656770599	-10.49486353	138	1	1.05	0.95;
	622	1	1.696966466	0.5577659042	0	0	1	0.9837381014	-9.782049171	69	1	1.05	0.95;
	623	1	0.8484832328	0.2788829521	0	0	1	0.9822386795	-5.105952834	69	1	1.05	0.95;
	624	1	8.16357998	2.683238981	0	0	1	0.9826038973	-20.85332538	138	1	1.05	0.95;
	625	1	0.7762718938	0.2551482328	0	0	1	1.001752068	-10.50058682	69	1	1.05	0.95;
	626	1	2.995226999	0.9844835061	0	0	1	0.9679779905	-38.93292289	138	1	1.05	0.95;
	627	1	80.81270734	26.5618524	0	0	1	0.9823100197	-25.78053956	138	1	1.05	0.95;
	628	1	0	0	0	0	1	0.9984001281	-25.49733392	240	1	1.05	0.95;
	629	1	8.386412394	2.756480453	0	0	1	0.9842595253	-35.325033	138	1	1.05	0.95;
	630	1	3.189199079	1.048239046	0	0	1	0.9808026006	-36.37022496	138	1	1.05	0.95;
	631	1	4.707865308	1.547400496	0	0	1	0.9802833429	-34.43627999	138	1	1.05	0.95;
	632	2	4.050109307	1.331206553	0	0	1	0.9785310821	-30.04482648	138	1	1.05	0.95;
	633	1	26.37459294	8.66890948	0	0	1	0.9536288736	-40.64745265	138	1	1.05	0.95;
	634	1	7.224730358	2.374654033	0	0	1	0.9820078468	-33.34550207	138	1	1.05	0.95;
	635	1	10.17506373	3.344381717	0	0	1	0.973626541	-37.59660001	138	1	1.05	0.95;
	636	1	8.708665784	2.86240002	0	0	1	0.9662120863	-38.93622682	138	1	1.05	0.95;
	637	2	0	0	0	0	1	0.9821471191	-35.56541967	138	1	1.05	0.95;
	638	1	0	0	0	0	1	0.9771565164	-37.65766568	138	1	1.05	0.95;
	639	1	11.45749299	3.765895831	0	0	1	0.9790289293	-35.03580604	138	1	1.05	0.95;
	640	1	1.728005893	0.5679680707	0	0	1	0.9858275755	-31.43723078	138	1	1.05	0.95;
	641	1	2.960600098	0.9731021938	0	0	1	0.9690075873	-39.17253652	138	1	1.05	0.95;
	642	1	3.931658124	1.292273532	0	0	1	0.9869892099	-34.35162975	138	1	1.05	0.95;
	643	1	4.830452791	1.587693053	0	0	1	0.9687700762	-38.51069841	138	1	1.05	0.95;
	644	2	12.04511895	3.959039144	0	0	1	0.9881332151	-29.93689844	138	1	1.05	0.95;
	645	1	0	0	0	0	1	0.988927629	-29.82738553	138	1	1.05	0.95;
	646	1	0.2092392371	0.06877361142	0	0	1	1.049053761	20.21710876	138	1	1.05	0.95;
	647	1	4.674117169	1.536308019	0	0	1	0.9738250743	-35.82942194	69	1	1.05	0.95;
	648	1	0	0	0	0	1	0.9752830093	-35.49906393	138	1	1.05	0.95;
	649	1	7.263937821	2.387540903	0	0	1	1.041590162	2.250448151	138	1	1.05	0.95;
	650	1	0	0	0	0	1	1.042178967	2.807562783	240	1	1.05	0.95;
	651	1	8.123775633	2.670155925	0	0	1	1.018785225	-2.570183651	69	1	1.05	0.95;
	652	2	0	0	0	0	1	1.02263041	-1.513281769	138	1	1.05	0.95;
	653	1	0.5247648791	0.1724818747	0	0	1	1.033935928	0.5461931194	138	1	1.05	0.95;
	654	2	0.7681101069	0.2524655832	0	0	1	1.026620743	-0.6764177773	138	1	1.05	0.95;
	655	1	61.97584311	20.37047454	0	0	1	0.9854199003	-26.82758288	69	1	1.05	0.95;
	656	1	0	0	0	0	1	0.9990211548	-24.7905227	240	1	1.05	0.95;
	657	2	0	0	0	0	1	1.049999873	22.57304947	138	1	1.05	0.95;
	658	2	0	0	0	0	1	1.049999987	3.364777527	240	1	1.05	0.95;
	659	2	12.04511895	3.959039144	0	0	1	1.026469576	-26.8755221	138	1	1.05	0.95;
	660	1	71.10191894	23.3700706	0	0	1	0.9849039382	-29.90605668	138	1	1.05	0.95;
	661	1	0	0	0	0	1	0.9971084947	-28.7169008	240	1	1.05	0.95;
	662	1	14.24135123	4.680905785	0	0	1	1.015709979	-21.34828329	138	1	1.05	0.95;
	663	1	37.96677845	12.4790766	0	0	1	0.9669929408	-35.47723559	138	1	1.05	0.95;
	664	1	3.189199079	1.048239046	0	0	1	0.9825682055	-35.8383733	138	1	1.05	0.95;
	665	1	17.18131574	5.647225389	0	0	1	0.9888677628	-29.45182524	138	1	1.05	0.95;
	666	1	0	0	0	0	1	0.9954129686	-29.50242133	240	1	1.05	0.95;
	667	1	34.29697658	11.27287106	0	0	1	0.9897214053	-26.6309164	69	1	1.05	0.95;
	668	1	0	0	0	0	1	0.996150676	-25.82292566	240	1	1.05	0.95;
	669	1	29.02098835	9.538737587	0	0	1	0.9772758128	-35.762463	138	1	1.05	0.95;
	670	2	71.73066157	23.57672831	0	0	1	0.9981388257	-25.216834	240	1	1.05	0.95;
	671	1	4.334707666	1.42474951	0	0	1	0.9965717197	-27.21596841	138	1	1.05	0.95;
	672	1	11.48709278	3.775624811	0	0	1	0.9842471281	-21.00525706	138	1	1.05	0.95;
	673	1	12.76125438	4.194421477	0	0	1	0.986910433	-27.16202515	138	1	1.05	0.95;
	674	1	0.1283160177	0.04217543546	0	0	1	1.021236155	-20.23657051	69	1	1.05	0.95;
	675	1	28.90562748	9.500820303	0	0	1	1.027213649	-12.60628937	138	1	1.05	0.95;
	676	2	12.04511895	3.959039144	0	0	1	0.9903309871	-33.45916851	138	1	1.05	0.95;
	677	1	0	0	0	0	1	0.9828477013	-33.86630077	138	1	1.05	0.95;
	678	1	8.076533764	2.654628273	0	0	1	0.9814467793	-29.76414667	138	1	1.05	0.95;
	679	1	115.900831	38.09476091	0	0	1	1.003460993	-24.57428384	240	1	1.05	0.95;
	680	1	55.38588594	18.20446036	0	0	1	1.000606686	-16.20278346	138	1	1.05	0.95;
	681	1	0	0	0	0	1	1.004954732	-19.93875422	240	1	1.05	0.95;
	682	1	5.754057598	1.891267273	0	0	1	0.9825537943	-35.55050086	138	1	1.05	0.95;
	683	1	7.756425986	2.549413935	0	0	1	0.9689736615	-39.10580373	138	1	1.05	0.95;
	684	1	3.189199079	1.048239046	0	0	1	0.9689218674	-36.17603544	138	1	1.05	0.95;
	685	2	2.885465834	0.9484067556	0	0	1	0.9848735098	-35.25182226	138	1	1.05	0.95;
	686	1	10.08960938	3.316294231	0	0	1	0.9500000306	-41.06112256	138	1	1.05	0.95;
	687	1	4.373095188	1.437366879	0	0	1	0.9938986626	-29.08206105	138	1	1.05	0.95;
	688	1	0	0	0	0	1	0.9948043395	-28.96499772	138	1	1.05	0.95;
	689	1	36.29612286	11.92995866	0	0	1	0.9888932025	-35.20633876	138	1	1.05	0.95;
	690	1	0	0	0	0	1	0.9985543456	-33.93711271	240	1	1.05	0.95;
	691	2	5.396041431	1.773593049	0	0	1	0.9903117558	-23.1040774	69	1	1.05	0.95;
	692	1	21.27167909	6.991662809	0	0	1	1.018570232	-11.70888837	138	1	1.05	0.95;
	693	1	48.71781482	16.01277137	0	0	1	0.9856734615	-20.60748881	240	1	1.05	0.95;
	694	2	0	0	0	0	1	0.9786834464	-33.89373257	138	1	1.05	0.95;
	695	1	20.38877535	6.701466382	0	0	1	1.002156853	12.20180909	138	1	1.05	0.95;
	696	1	0	0	0	0	1	0.9502140646	2.393584444	138	1	1.05	0.95;
	697	1	4.373095188	1.437366879	0	0	1	1.007329698	-18.5259445	138	1	1.05	0.95;
	698	2	0	0	0	0	1	0.9848406225	-20.35248916	240	1	1.05	0.95;
	699	1	0.1802191041	0.05923515496	0	0	1	0.9926342495	-12.81107777	69	1	1.05	0.95;
	700	1	8.861989396	2.912795055	0	0	1	0.9953396292	-31.76961505	138	1	1.05	0.95;
	701	1	72.2707137	23.75423486	0	0	1	0.9889752798	-29.78065749	138	1	1.05	0.95;
	702	1	10.53643918	3.463160083	0	0	1	1.004021706	-14.41028323	138	1	1.05	0.95;
	703	2	0	0	0	0	1	0.9828809289	-19.16948505	240	1	1.05	0.95;
	704	1	107.741813	35.41302141	0	0	1	0.9635480208	-28.69993846	69	1	1.05	0.95;
	705	1	0	0	0	0	1	0.9990597093	-24.62831422	138	1	1.05	0.95;
	706	2	0	0	0	0	1	1.012111574	-22.72025597	240	1	1.05	0.95;
	707	1	83.37011879	27.40243289	0	0	1	0.9878320328	-20.95041129	240	1	1.05	0.95;
	708	2	0	0	0	0	1	0.981320989	-36.89737594	138	1	1.05	0.95;
	709	1	10.77660663	3.542099309	0	0	1	0.9804522719	-30.00204367	138	1	1.05	0.95;
	710	1	29.76773567	9.784181561	0	0	1	1.002986768	-28.12709632	240	1	1.05	0.95;
	711	1	0	0	0	0	1	1.00374232	-27.9827373	240	1	1.05	0.95;
	712	1	4.674117169	1.536308019	0	0	1	0.9718658653	-38.44006303	138	1	1.05	0.95;
	713	2	2.013212228	0.6617108599	0	0	1	0.9755393118	-29.05796361	69	1	1.05	0.95;
	714	1	4.674117169	1.536308019	0	0	1	0.9722661723	-38.271455	138	1	1.05	0.95;
	715	1	39.35785669	12.93630191	0	0	1	0.9932266759	-21.85736213	138	1	1.05	0.95;
	716	1	0	0	0	0	1	0.9991343373	-23.70734911	240	1	1.05	0.95;
	717	1	13.7451369	4.517808022	0	0	1	1.029214415	-19.00494562	138	1	1.05	0.95;
	718	1	4.674117169	1.536308019	0	0	1	0.990164356	-33.38642066	138	1	1.05	0.95;
	719	2	0	0	0	0	1	1.049999971	-9.824900566	138	1	1.05	0.95;
	720	1	8.72061672	2.866328103	0	0	1	0.9977236496	-28.78142578	138	1	1.05	0.95;
	721	1	0.4049776609	0.1331097201	0	0	1	0.972011583	-36.0947811	69	1	1.05	0.95;
	722	1	19.37080533	6.366875816	0	0	1	0.9666506663	-34.92563968	138	1	1.05	0.95;
	723	1	1.009831069	0.3319154214	0	0	1	0.9997416499	-9.677153379	240	1	1.05	0.95;
	724	2	0	0	0	0	1	1.0074252	-18.51710855	138	1	1.05	0.95;
	725	2	0	0	0	0	1	0.9806163322	-35.17137921	138	1	1.05	0.95;
	726	1	0	0	0	0	1	0.9768145669	-35.4078477	138	1	1.05	0.95;
	727	1	0.190097804	0.06248212661	0	0	1	1.026546081	-18.87770744	69	1	1.05	0.95;
	728	1	0.190097804	0.06248212661	0	0	1	1.020694028	-20.25988582	69	1	1.05	0.95;
	729	1	0	0	0	0	1	1.020908847	-20.24495158	69	1	1.05	0.95;
	730	1	0.3754431629	0.1234022001	0	0	1	1.026548526	-18.87755963	69	1	1.05	0.95;
	731	1	2.885465834	0.9484067556	0	0	1	0.9854621952	-35.37185243	138	1	1.05	0.95;
	732	1	0	0	0	0	1	0.9857787259	-35.3348612	138	1	1.05	0.95;
	733	1	27.64791876	9.087431437	0	0	1	0.9925903284	-23.92562165	138	1	1.05	0.95;
	734	1	0	0	0	0	1	0.996240826	-22.3782664	240	1	1.05	0.95;
	735	1	2.419079855	0.7951130975	0	0	1	0.9975663073	-11.40556153	69	1	1.05	0.95;
	736	2	0	0	0	0	1	1.001446623	-22.28923035	240	1	1.05	0.95;
	737	1	8.72061672	2.866328103	0	0	1	0.9951232993	-28.5629827	138	1	1.05	0.95;
	738	1	48.20634169	15.84465828	0	0	1	1.026162055	-29.50818156	240	1	1.05	0.95;
	739	1	2.885465834	0.9484067556	0	0	1	0.9821900198	-35.59538045	138	1	1.05	0.95;
	740	2	0	0	0	0	1	1.016748228	-21.68332009	138	1	1.05	0.95;
	741	1	60.5898315	19.91491455	0	0	1	1.018303117	-9.99674134	138	1	1.05	0.95;
	742	1	0	0	0	0	1	1.011900233	-11.7385876	240	1	1.05	0.95;
	743	2	7.785950156	2.55911806	0	0	1	0.9571964537	-15.36052211	138	1	1.05	0.95;
	744	1	0	0	0	0	1	0.9574608102	-15.29304393	138	1	1.05	0.95;
	745	1	1.123203831	0.369179246	0	0	1	0.9888340916	-29.48027381	138	1	1.05	0.95;
	746	1	1.055317885	0.3468662146	0	0	1	0.9835382576	-32.79266088	138	1	1.05	0.95;
	747	1	0	0	0	0	1	0.9836078609	-32.77840058	138	1	1.05	0.95;
	748	1	4.373095188	1.437366879	0	0	1	0.982915707	-28.57497226	138	1	1.05	0.95;
	749	1	31.35330234	10.30533212	0	0	1	0.9982374051	-28.73290752	138	1	1.05	0.95;
	750	1	0	0	0	0	1	1.002971035	-27.97275826	240	1	1.05	0.95;
	751	1	9.861500895	3.241318597	0	0	1	0.9748638233	-36.01710682	138	1	1.05	0.95;
	752	1	0.9473939899	0.3113933458	0	0	1	0.9653978681	-27.23856838	69	1	1.05	0.95;
	753	1	0	0	0	0	1	0.9659609238	-27.19697418	69	1	1.05	0.95;
	754	1	97.9215291	32.18525017	0	0	1	1.003523706	-22.89309695	240	1	1.05	0.95;
	755	2	0	0	0	0	1	1.02950892	-10.24642526	138	1	1.05	0.95;
	756	1	10.08960938	3.316294231	0	0	1	0.9546155136	-40.45510806	138	1	1.05	0.95;
	757	1	0	0	0	0	1	0.9559537843	-40.32031889	138	1	1.05	0.95;
	758	1	5.578325935	1.833507068	0	0	1	0.957174848	-11.52421762	138	1	1.05	0.95;
	759	2	0	0	0	0	1	0.9866456131	9.260905191	138	1	1.05	0.95;
	760	1	68.97674556	22.67155989	0	0	1	0.9963758529	-26.20476009	138	1	1.05	0.95;
	761	1	0	0	0	0	1	1.004107593	-25.83615462	240	1	1.05	0.95;
	762	1	4.624600314	1.520032616	0	0	1	0.9624351569	-13.48289854	138	1	1.05	0.95;
	763	1	505.3202781	166.0907434	0	0	1	1.002937835	-25.01580154	240	1	1.05	0.95;
	764	1	0	0	0	0	1	1.023009555	-23.9491412	500	1	1.05	0.95;
	765	1	1.7150193	0.5636995841	0	0	1	0.9655225393	-10.51573917	138	1	1.05	0.95;
	766	1	18.96645378	6.233971891	0	0	1	0.9721638699	-37.91939875	138	1	1.05	0.95;
	767	1	4.286759445	1.408989692	0	0	1	1.006235767	-22.92473009	138	1	1.05	0.95;
	768	1	0	0	0	0	1	1.006345431	-22.91451756	138	1	1.05	0.95;
	769	1	4.373095188	1.437366879	0	0	1	0.9995707978	-26.67361858	138	1	1.05	0.95;
	770	1	12.0473248	3.95976417	0	0	1	1.026003694	-10.22847862	138	1	1.05	0.95;
	771	1	1.7150193	0.5636995841	0	0	1	0.9914189124	-0.9891801142	138	1	1.05	0.95;
	772	1	5.228180633	1.718419873	0	0	1	0.9636223775	0.1482756061	138	1	1.05	0.95;
	773	1	0	0	0	0	1	0.9648258382	0.2958338609	138	1	1.05	0.95;
	774	1	8.72061672	2.866328103	0	0	1	0.9941761109	-28.85646118	138	1	1.05	0.95;
	775	1	7.785950156	2.55911806	0	0	1	0.974359513	-16.55049564	138	1	1.05	0.95;
	776	1	0	0	0	0	1	0.9749725116	-16.49058901	138	1	1.05	0.95;
	777	1	24.37169424	8.010588512	0	0	1	0.9825503309	-19.22129398	240	1	1.05	0.95;
	778	1	36.59590184	12.02849125	0	0	1	0.9865674728	-24.11644245	240	1	1.05	0.95;
	779	1	3.189199079	1.048239046	0	0	1	0.9747051374	-37.10202143	138	1	1.05	0.95;
	780	1	2.526189211	0.8303182404	0	0	1	1.023669076	11.85852584	138	1	1.05	0.95;
	781	1	5.963192913	1.960006727	0	0	1	0.9962715396	-24.65191734	138	1	1.05	0.95;
	782	1	13.22747646	4.347661264	0	0	1	0.9721654697	-38.44577354	138	1	1.05	0.95;
	783	1	4.373095188	1.437366879	0	0	1	0.9983355558	-25.46991169	138	1	1.05	0.95;
	784	1	33.79490663	11.10784865	0	0	1	0.9656826712	-10.14438614	138	1	1.05	0.95;
	785	1	0	0	0	0	1	0.9661127658	-8.310303614	240	1	1.05	0.95;
	786	1	7.441933917	2.44604539	0	0	1	0.9912668786	-26.15047012	138	1	1.05	0.95;
	787	1	76.95113112	25.29261367	0	0	1	0.9872194191	-24.01757355	240	1	1.05	0.95;
	788	1	6.798985281	2.234718393	0	0	1	0.9842588215	-20.34162672	138	1	1.05	0.95;
	789	1	0	0	0	0	1	0.9846830023	-20.3007011	138	1	1.05	0.95;
	790	1	24.29497327	7.985371549	0	0	1	1.006261221	-25.44011108	240	1	1.05	0.95;
	791	1	152.6491531	50.17335029	0	0	1	1.017941785	-29.91150607	138	1	1.05	0.95;
	792	1	0	0	0	0	1	1.034919295	-27.35737783	240	1	1.05	0.95;
	793	1	0	0	0	0	1	1.049999999	-26.04485078	500	1	1.05	0.95;
	794	1	6.798985281	2.234718393	0	0	1	0.9980880545	-15.73970826	138	1	1.05	0.95;
	795	1	0	0	0	0	1	0.9986060542	-15.6897834	138	1	1.05	0.95;
	796	1	40.38080294	13.27252808	0	0	1	0.9873339249	-20.87752417	240	1	1.05	0.95;
	797	2	0	0	0	0	1	1.035453607	-8.647080648	138	1	1.05	0.95;
	798	2	9.438865143	3.102404943	0	0	1	0.9828213936	-35.40907602	138	1	1.05	0.95;
	799	1	3.901531043	1.28237124	0	0	1	1.016766173	-4.419899661	69	1	1.05	0.95;
	800	1	4.183220345	1.374958036	0	0	1	1.039498887	2.474175634	240	1	1.05	0.95;
	801	1	6.1897354	2.034467641	0	0	1	0.9997931886	-24.65210877	138	1	1.05	0.95;
	802	1	0	0	0	0	1	1.000933521	-24.50395289	138	1	1.05	0.95;
	803	1	4.657631363	1.530889397	0	0	1	1.006876987	-7.322389389	138	1	1.05	0.95;
	804	1	5.14030487	1.689536507	0	0	1	1.016723828	-30.06954073	138	1	1.05	0.95;
	805	1	149.9127719	49.27394528	0	0	1	1.013332694	-24.49494314	240	1	1.05	0.95;
	806	1	0	0	0	0	1	1.03351617	-25.18948553	500	1	1.05	0.95;
	807	1	1.975458756	0.6493018936	0	0	1	1.01576575	-4.484149868	69	1	1.05	0.95;
	808	1	5.517676587	1.813572592	0	0	1	0.9812347179	-20.67040537	138	1	1.05	0.95;
	809	1	0	0	0	0	1	0.9818493932	-20.60723197	138	1	1.05	0.95;
	810	1	52.55386323	17.27361951	0	0	1	0.9919952722	-22.11601236	240	1	1.05	0.95;
	811	1	30.31070953	9.962648438	0	0	1	0.9915557442	-0.9716371702	138	1	1.05	0.95;
	812	1	0	0	0	0	1	0.9894165952	-1.230691176	240	1	1.05	0.95;
	813	1	9.065432001	2.979663405	0	0	1	0.9862869099	-26.08463018	138	1	1.05	0.95;
	814	1	67.02855256	22.03121982	0	0	1	1.007116046	-25.3244666	240	1	1.05	0.95;
	815	1	1.539531033	0.5060193801	0	0	1	1.034011955	0.5837321909	138	1	1.05	0.95;
	816	1	0	0	0	0	1	1.036440556	1.462669057	240	1	1.05	0.95;
	817	1	7.733510788	2.541882073	0	0	1	0.9857679237	-25.43128075	138	1	1.05	0.95;
	818	2	0	0	0	0	1	1.049999897	20.94478243	138	1	1.05	0.95;
	819	1	0	0	0	0	1	1.047505861	20.42767212	138	1	1.05	0.95;
	820	2	0	0	0	0	1	0.9968161902	-16.19671037	138	1	1.05	0.95;
	821	1	0	0	0	0	1	0.991611326	-16.52902614	138	1	1.05	0.95;
	822	1	42.3047973	13.90491445	0	0	1	1.015472208	-12.55416226	138	1	1.05	0.95;
	823	1	2.247201343	0.7386193624	0	0	1	1.012577539	-7.660201972	240	1	1.05	0.95;
	824	2	0	0	0	0	1	1.01415899	-6.743106258	240	1	1.05	0.95;
	825	1	0	0	0	0	1	1.014162768	-6.743128037	240	1	1.05	0.95;
	826	1	2.990419645	0.9829034051	0	0	1	0.9874220227	-9.979876971	138	1	1.05	0.95;
	827	1	0	0	0	0	1	0.987722179	-9.94600189	138	1	1.05	0.95;
	828	1	61.09546435	20.08110803	0	0	1	0.9912361599	-25.81244998	138	1	1.05	0.95;
	829	1	0	0	0	0	1	0.9976482931	-24.1730707	240	1	1.05	0.95;
	830	1	0	0	0	0	1	1.029170301	-0.2815110811	138	1	1.05	0.95;
	831	1	0	0	0	0	1	1.029170299	-0.2815110567	138	1	1.05	0.95;
	832	1	0.7618903554	0.2504212497	0	0	1	0.9893178078	-11.54454991	69	1	1.05	0.95;
	833	1	0	0	0	0	1	0.9895903671	-11.52556735	69	1	1.05	0.95;
	834	1	4.296622795	1.412231619	0	0	1	1.02013835	-4.39378158	138	1	1.05	0.95;
	835	1	0	0	0	0	1	1.020638255	-4.340770558	138	1	1.05	0.95;
	836	1	0	0	0	0	1	0.9948330008	-26.10297703	69	1	1.05	0.95;
	837	2	0	0	0	0	1	1.002404763	-25.15469754	240	1	1.05	0.95;
	838	1	8.72061672	2.866328103	0	0	1	0.9910467385	-22.14803482	138	1	1.05	0.95;
	839	2	0	0	0	0	1	0.992110361	-22.10553878	240	1	1.05	0.95;
	840	2	0	0	0	0	1	1.049999985	8.947662464	240	1	1.05	0.95;
	841	1	0	0	0	0	1	1.049983519	8.947754146	240	1	1.05	0.95;
	842	1	3.236834108	1.063895923	0	0	1	0.9992780884	-24.72096393	138	1	1.05	0.95;
	843	1	1.335196729	0.4388579422	0	0	1	1.038758537	18.72270278	69	1	1.05	0.95;
	844	1	0.9473939899	0.3113933458	0	0	1	0.9632555011	-28.9673998	69	1	1.05	0.95;
	845	1	0	0	0	0	1	0.9639174037	-28.91681438	69	1	1.05	0.95;
	846	1	7.927944336	2.60578929	0	0	1	0.9904308952	-25.36833838	138	1	1.05	0.95;
	847	2	0	0	0	0	1	1.04873199	20.22150216	138	1	1.05	0.95;
	848	2	0	0	0	0	1	1.04868312	-4.175282852	500	1	1.05	0.95;
	849	2	0	0	0	0	1	1.025905126	-3.631689897	138	1	1.05	0.95;
	850	2	0	0	0	0	1	0.9779256495	-37.66894053	138	1	1.05	0.95;
	851	2	0	0	0	0	1	0.9500000019	2.396811297	138	1	1.05	0.95;
	852	2	0	0	0	0	1	1.049999732	11.74382525	240	1	1.05	0.95;
	853	1	0	0	0	0	1	0.950958821	7.511926272	138	1	1.05	0.95;
	854	1	0	0	0	0	1	0.9549857736	8.050248838	69	1	1.05	0.95;
	855	2	0	0	0	0	1	0.9559191667	7.997007875	69	1	1.05	0.95;
	856	1	51.94009548	17.07188381	0	0	1	0.9909860413	-26.29032463	69	1	1.05	0.95;
	857	1	0	0	0	0	1	1.010204175	-23.09354816	240	1	1.05	0.95;
	858	1	2.173760766	0.7144806123	0	0	1	0.9658906687	-26.27493732	69	1	1.05	0.95;
	859	2	13.06813825	4.295289328	0	0	1	1.009337383	-19.3901326	138	1	1.05	0.95;
	860	1	3.247854321	1.067518091	0	0	1	0.9634522052	-26.42587052	69	1	1.05	0.95;
	861	1	103.8546173	34.13536196	0	0	1	0.9817799023	-24.08877148	69	1	1.05	0.95;
	862	1	0	0	0	0	1	1.00792454	-22.76540412	240	1	1.05	0.95;
	863	1	4.321947876	1.42055557	0	0	1	0.9849064155	-25.00783872	69	1	1.05	0.95;
	864	1	2.173760766	0.7144806123	0	0	1	0.9801195209	-24.20380499	69	1	1.05	0.95;
	865	1	3.247854321	1.067518091	0	0	1	0.9804117833	-24.17853125	69	1	1.05	0.95;
	866	1	2.173760766	0.7144806123	0	0	1	0.9612187198	-26.57748916	69	1	1.05	0.95;
	867	1	6.470134986	2.126630528	0	0	1	0.9807508582	-24.15592709	69	1	1.05	0.95;
	868	1	2.173760766	0.7144806123	0	0	1	0.9556643735	-26.95458238	69	1	1.05	0.95;
	869	1	1.099667211	0.3614431333	0	0	1	0.9783359379	-24.3335884	69	1	1.05	0.95;
	870	1	4.321947876	1.42055557	0	0	1	0.9588522578	-26.74025953	69	1	1.05	0.95;
	871	1	77.41145693	25.44391545	0	0	1	1.002570664	-20.46009938	138	1	1.05	0.95;
	872	1	0	0	0	0	1	1.005211374	-22.01202186	240	1	1.05	0.95;
	873	1	24.37169424	8.010588512	0	0	1	1.007712536	-22.79287406	240	1	1.05	0.95;
	874	1	2.173760766	0.7144806123	0	0	1	0.9617012415	-26.55478898	69	1	1.05	0.95;
	875	1	2.173760766	0.7144806123	0	0	1	0.9531874544	-27.12232337	69	1	1.05	0.95;
	876	1	27.71333585	9.108932996	0	0	1	0.9901066898	-26.57591781	69	1	1.05	0.95;
	877	1	0	0	0	0	1	0.9975593884	-25.19037605	240	1	1.05	0.95;
	878	1	32.71138771	10.7517132	0	0	1	1.000470482	-25.23658472	240	1	1.05	0.95;
	879	1	0	0	0	0	1	1.000594046	-25.22019382	240	1	1.05	0.95;
	880	1	2.173760766	0.7144806123	0	0	1	0.9896042099	-23.14836969	69	1	1.05	0.95;
	881	1	29.74216201	9.775775906	0	0	1	0.9858677295	-24.93926471	69	1	1.05	0.95;
	882	1	0	0	0	0	1	1.003381816	-22.25296571	240	1	1.05	0.95;
	883	1	1.099667211	0.3614431333	0	0	1	0.9897114431	-23.14131363	69	1	1.05	0.95;
	884	1	12.19863395	4.009497083	0	0	1	1.007185008	-22.86743273	240	1	1.05	0.95;
	885	1	12.19863395	4.009497083	0	0	1	1.007185008	-22.86743273	240	1	1.05	0.95;
	886	1	2.173760766	0.7144806123	0	0	1	0.9596859589	-26.68243537	69	1	1.05	0.95;
	887	1	4.373095188	1.437366879	0	0	1	1.009067661	-19.41636503	138	1	1.05	0.95;
	888	1	2.173760766	0.7144806123	0	0	1	0.9514188961	-27.24274869	69	1	1.05	0.95;
	889	1	33.0667373	10.86851096	0	0	1	1.00474788	-20.28459928	138	1	1.05	0.95;
	890	1	0	0	0	0	1	1.00554976	-21.71553723	240	1	1.05	0.95;
	891	1	2.173760766	0.7144806123	0	0	1	0.9848464272	-25.0069516	69	1	1.05	0.95;
	892	2	13.06813825	4.295289328	0	0	1	1.006849173	-19.90901155	138	1	1.05	0.95;
	893	1	2.173760766	0.7144806123	0	0	1	0.9841160836	-25.06642862	69	1	1.05	0.95;
	894	1	40.50145476	13.31218442	0	0	1	0.9942838378	-25.80232786	69	1	1.05	0.95;
	895	1	0	0	0	0	1	1.001038818	-25.19185698	240	1	1.05	0.95;
	896	1	1.099667211	0.3614431333	0	0	1	0.9500000009	-27.33974387	69	1	1.05	0.95;
	897	1	2.173760766	0.7144806123	0	0	1	0.9503567976	-27.31532891	69	1	1.05	0.95;
	898	1	2.173760766	0.7144806123	0	0	1	0.9741776751	-25.71637783	69	1	1.05	0.95;
	899	1	1.099667211	0.3614431333	0	0	1	0.9845033181	-25.02971783	69	1	1.05	0.95;
	900	1	48.71781482	16.01277137	0	0	1	1.007326308	-22.8480713	240	1	1.05	0.95;
	901	1	2.173760766	0.7144806123	0	0	1	0.9776101715	-25.48600923	69	1	1.05	0.95;
	902	1	24.37169424	8.010588512	0	0	1	1.00911279	-23.49647337	240	1	1.05	0.95;
	903	1	5.08883498	1.672619172	0	0	1	0.950987602	7.509139947	138	1	1.05	0.95;
	904	1	5.72290707	1.881028589	0	0	1	0.9500000034	7.566577999	69	1	1.05	0.95;
	905	1	0	0	0	0	1	0.9509579674	7.511939129	138	1	1.05	0.95;
	906	1	3.18661871	1.047390919	0	0	1	0.950681611	7.608851469	69	1	1.05	0.95;
	907	1	0	0	0	0	1	0.9513725569	7.550812536	138	1	1.05	0.95;
	908	1	1.918474529	0.6305720839	0	0	1	0.9521392635	7.774925388	69	1	1.05	0.95;
	909	1	6.35697916	2.089438007	0	0	1	0.9558611	7.993927782	69	1	1.05	0.95;
	910	1	0	0	0	0	1	0.9514323642	7.537058604	138	1	1.05	0.95;
	911	1	5.901747916	1.939810733	0	0	1	0.9549846562	8.050280122	69	1	1.05	0.95;
	912	1	0	0	0	0	1	0.9593558824	9.087877163	138	1	1.05	0.95;
	913	1	5.08883498	1.672619172	0	0	1	0.9514185711	7.535955561	138	1	1.05	0.95;
	914	1	3.18661871	1.047390919	0	0	1	0.955986429	8.004534442	69	1	1.05	0.95;
	915	1	0	0	0	0	1	0.9588106284	9.001603017	138	1	1.05	0.95;
	916	1	9.188283556	3.020042759	0	0	1	1.015970498	-10.22138687	138	1	1.05	0.95;
	917	1	9.188283556	3.020042759	0	0	1	1.010461194	-10.72072043	138	1	1.05	0.95;
	918	1	4.608819547	1.514845729	0	0	1	1.014431763	-10.27849501	138	1	1.05	0.95;
	919	1	29.33390708	9.641589001	0	0	1	0.9944917338	-5.574031446	138	1	1.05	0.95;
	920	1	37.07215368	12.18502766	0	0	1	0.9954192866	-5.340419011	138	1	1.05	0.95;
	921	1	0	0	0	0	1	0.9950031383	-5.426725608	138	1	1.05	0.95;
	922	1	8.643026194	2.840825331	0	0	1	0.9953178106	-5.354844075	138	1	1.05	0.95;
	923	1	27.0243381	8.882470387	0	0	1	0.9947623862	-5.470076159	138	1	1.05	0.95;
	924	1	8.643026194	2.840825331	0	0	1	0.9943735395	-5.59326358	138	1	1.05	0.95;
	925	1	13.02406427	4.280802909	0	0	1	0.9966609613	-5.882450108	138	1	1.05	0.95;
	926	1	14.80981348	4.867750291	0	0	1	0.9944538981	-5.536637802	138	1	1.05	0.95;
	927	1	17.33367237	5.697302592	0	0	1	0.99371869	-5.201182635	138	1	1.05	0.95;
	928	1	7.452526719	2.449527076	0	0	1	0.9957151461	-5.757084102	138	1	1.05	0.95;
	929	1	19.83372127	6.519028927	0	0	1	0.9989433295	-4.828848256	138	1	1.05	0.95;
	930	1	7.452526719	2.449527076	0	0	1	0.9953417514	-5.644120171	138	1	1.05	0.95;
	931	1	23.57188962	7.747705448	0	0	1	0.9899835523	-6.456292538	69	1	1.05	0.95;
	932	1	0	0	0	0	1	0.9972116462	-5.041059236	138	1	1.05	0.95;
	933	1	9.190655953	3.020822528	0	0	1	0.9979273798	-5.260715814	138	1	1.05	0.95;
	934	1	3.261968564	1.072157218	0	0	1	0.9899137014	-6.686172151	69	1	1.05	0.95;
	935	1	6.500127138	2.136488472	0	0	1	0.9904971422	-6.634747861	69	1	1.05	0.95;
	936	1	8.333496331	2.739087784	0	0	1	0.9953006832	-5.760799632	138	1	1.05	0.95;
	937	1	17.21462242	5.658172766	0	0	1	0.990661918	-6.658994613	69	1	1.05	0.95;
	938	1	0	0	0	0	1	0.9963580752	-5.832922438	138	1	1.05	0.95;
	939	1	11.14307509	3.662551666	0	0	1	0.9980922232	-4.837569403	138	1	1.05	0.95;
	940	2	14.45266364	4.750360815	0	0	1	0.9976748095	-4.658076466	138	1	1.05	0.95;
	941	2	23.69093957	7.786835273	0	0	1	0.9981166605	-4.500532973	138	1	1.05	0.95;
	942	3	0	0	0	0	1	1.01850918	0	240	1	1.05	0.95;
	943	1	14.45266364	4.750360815	0	0	1	0.99649771	-4.378702076	138	1	1.05	0.95;
	944	1	3.261968564	1.072157218	0	0	1	0.9898599891	-6.605130476	69	1	1.05	0.95;
	945	1	10.69068529	3.513858329	0	0	1	0.9963497398	-5.874211468	138	1	1.05	0.95;
	946	1	17.33367237	5.697302592	0	0	1	0.9945950579	-4.973967732	138	1	1.05	0.95;
	947	1	15.14315333	4.977313803	0	0	1	0.9941412707	-4.948941037	138	1	1.05	0.95;
	948	1	8.643026194	2.840825331	0	0	1	0.9930555172	-5.265657951	138	1	1.05	0.95;
	949	2	3.261968564	1.072157218	0	0	1	0.9925305953	-6.559203643	69	1	1.05	0.95;
	950	1	8.38111631	2.754739715	0	0	1	0.9949153871	-5.693305097	138	1	1.05	0.95;
	951	1	16.88128257	5.548609255	0	0	1	0.9911779667	-6.602243019	69	1	1.05	0.95;
	952	1	0	0	0	0	1	0.997865874	-5.663916662	138	1	1.05	0.95;
	953	1	13.02406427	4.280802909	0	0	1	0.9983683867	-4.399574649	138	1	1.05	0.95;
	954	1	13.02406427	4.280802909	0	0	1	0.9984774872	-4.46138992	138	1	1.05	0.95;
	955	1	22.2623402	7.317277367	0	0	1	1.000293207	-4.449558915	138	1	1.05	0.95;
	956	1	8.643026194	2.840825331	0	0	1	0.9935927243	-5.121374535	138	1	1.05	0.95;
	957	1	17.00033251	5.58773908	0	0	1	0.9935989716	-5.212616872	138	1	1.05	0.95;
	958	1	8.643026194	2.840825331	0	0	1	0.9930621401	-5.265143599	138	1	1.05	0.95;
	959	1	3.738168354	1.22867652	0	0	1	1.004935754	-3.940352352	138	1	1.05	0.95;
	960	1	7.785866572	2.559090587	0	0	1	0.9955006636	-4.71797619	138	1	1.05	0.95;
	961	1	99.21622631	32.61079657	0	0	1	1.000423897	-3.695419257	138	1	1.05	0.95;
	962	1	0	0	0	0	1	1.015019674	0.6178199503	240	1	1.05	0.95;
	963	1	13.72943836	4.51264816	0	0	1	1.011039394	-5.565123001	138	1	1.05	0.95;
	964	1	2.173760766	0.7144806123	0	0	1	0.989812152	-26.36406362	69	1	1.05	0.95;
	965	2	0	0	0	0	1	1.011209487	-3.103881118	138	1	1.05	0.95;
	966	2	7.296528671	2.398252997	0	0	1	1.010432834	-1.474665277	138	1	1.05	0.95;
	967	1	0	0	0	0	1	1.015707331	-1.54143962	240	1	1.05	0.95;
	968	2	7.376435164	2.424516991	0	0	1	0.9919271858	-26.53116553	69	1	1.05	0.95;
	969	1	6.411294115	2.107290469	0	0	1	0.9937544448	-25.9854838	69	1	1.05	0.95;
	970	1	5.411683742	1.778734428	0	0	1	0.9916880995	-25.20890329	138	1	1.05	0.95;
	971	1	0	0	0	0	1	0.9927134651	-25.10945728	138	1	1.05	0.95;
	972	1	8.238168244	2.707754958	0	0	1	0.9912109339	-26.38482499	69	1	1.05	0.95;
	973	1	8.41051486	2.764402551	0	0	1	0.9875176022	-26.70911829	69	1	1.05	0.95;
	974	1	0	0	0	0	1	0.9751547652	-27.65895932	69	1	1.05	0.95;
	975	1	11.20253004	3.682093562	0	0	1	0.9896000084	-26.53340766	69	1	1.05	0.95;
	976	1	39.94994559	13.13091212	0	0	1	0.9882747896	-26.57839176	69	1	1.05	0.95;
	977	1	0	0	0	0	1	0.9983875811	-24.8692709	240	1	1.05	0.95;
	978	1	19.30282099	6.344530445	0	0	1	0.9898056282	-26.62438372	69	1	1.05	0.95;
	979	1	32.84926501	10.79703127	0	0	1	0.998382242	-25.07259124	240	1	1.05	0.95;
	980	2	0	0	0	0	1	1.004096423	-24.71750516	69	1	1.05	0.95;
	981	2	0	0	0	0	1	1.039957532	18.98046501	69	1	1.05	0.95;
	982	1	7.445373811	2.447176029	0	0	1	0.9870539182	-26.73017966	69	1	1.05	0.95;
];
%% bus Pg Qg Qmax Qmin Vg mBase status Pmax Pmin ...
mpc.gen = [
	12	591	-299.9999856	300	-300	1	591	1	591	591;
	138	591	77.52602315	300	-300	1	591	1	591	591;
	610	0.1028812601	-13.78892723	46.2	-46.2	1	1	1	0.1028814159	0;
	457	130.9999996	14.13206721	65.5	-39.3	1	131	1	131	0;
	177	69.8739997	1.425766388	24.09	-24.09	1	69.874	1	69.874	0;
	407	1.95354254e-07	3.499981762	3.5	-2.1	1	7	1	7	0;
	297	2.3628954e-07	0.6077682938	5	-3	1	10	1	10	0;
	350	105.9999995	16.38714398	53	-31.8	1	106	1	106	0;
	46	3.73731423e-07	-18.89999045	31.5	-18.9	1	63	1	63	0;
	740	194.9999995	38.85886693	97.5	-58.5	1	195	1	195	0;
	363	65.21399971	-9.553297558	22.44	-22.44	1	65.214	1	65.214	0;
	528	35.99999959	11.56924204	18	-10.8	1	36	1	36	0;
	528	63.99999958	24.30208319	32	-19.2	1	64	1	64	0;
	109	6.049999359	3.024970653	3.025	-1.815	1	6.05	1	6.05	0;
	212	1.319999859	-5.939742867	5.94	-5.94	1	1.32	1	1.32	0;
	212	1.363499859	-5.279743017	5.28	-5.28	1	1.3635	1	1.3635	0;
	212	1.525499859	-5.939742867	5.94	-5.94	1	1.5255	1	1.5255	0;
	212	0.5397998592	-3.629743632	3.63	-3.63	1	1	1	0.5398	0;
	58	3.53910928e-07	2.499886546	2.5	-1.5	1	5	1	5	0;
	187	59.99999961	3.085889598	30	-18	1	60	1	60	0;
	187	59.99999961	3.085889598	30	-18	1	60	1	60	0;
	941	2.094e-12	8.909861671	8.91	-8.91	1	1	1	0	0;
	166	2.699999633	-0.3666963713	1.35	-0.81	1	2.7	1	2.7	0;
	940	9.99999945	4.999721894	5	-3	1	10	1	10	0;
	479	252.8454142	53.54425744	153.78	-153.78	1	252.8454145	1	252.8454145	0;
	598	6.360593472e-05	17.90980247	77.5	-46.5	1	155	1	155	0;
	598	6.365293503e-05	54.7217249	197.5	-118.5	1	395	1	395	0;
	488	161.9996131	-18.8889694	81	-48.6	1	162	1	162	0;
	488	169.8835753	-27.93824843	100	-60	1	200	1	200	0;
	315	-4.1e-14	-3.629988972	3.63	-3.63	1	1	1	0	0;
	45	2.246e-12	-1.709449446	4.29	-4.29	1	1	1	0	0;
	45	2.246e-12	-1.931482879	4.62	-4.62	1	1	1	0	0;
	277	11.19999968	4.194920423	5.6	-3.36	1	11.2	1	11.2	0;
	45	2.246e-12	-2.160375977	4.95	-4.95	1	1	1	0	0;
	390	16.99999969	8.499836502	8.5	-5.1	1	17	1	17	0;
	401	196.2239997	24.88382536	99	-99	1	196.224	1	196.224	0;
	436	64.91199971	7.067507672	21.78	-21.78	1	64.912	1	64.912	0;
	215	4.671999801	0.1018022543	4.488	-4.488	1	4.672	1	4.672	0;
	215	4.639999801	0.1090369893	5.049	-5.049	1	4.64	1	4.64	0;
	315	-4.1e-14	-6.599988973	6.6	-6.6	1	1	1	0	0;
	82	329.9999964	42.55679051	165	-99	1	330	1	330	0;
	21	331.2507439	-2.631216066	225	-135	1	450	1	450	0;
	21	331.2507439	-2.631216066	225	-135	1	450	1	450	0;
	855	2.62648526e-07	3.598908917	21	-12.6	1	42	1	42	0;
	259	14.9999996	2.695858088	7.5	-4.5	1	15	1	15	0;
	500	2.32879923e-07	-4.949996008	4.95	-4.95	1	1.2456	1	1.2456	0;
	558	99.99999956	49.99982258	50	-30	1	100	1	100	0;
	101	0.006613509769	-2.969712342	2.97	-2.97	1	1	1	0.00661380531	0;
	477	1.498e-12	0.04803375749	19.14	-19.14	1	1	1	0	0;
	477	1.498e-12	0.1211542218	24.75	-24.75	1	1	1	0	0;
	388	2.762e-12	4.195818329	13.53	-13.53	1	1	1	0	0;
	388	2.762e-12	2.984220793	11.22	-11.22	1	1	1	0	0;
	855	1.96616703e-07	1.960471323	149.5	-89.7	1	299	1	299	0;
	698	202.9999995	-60.89977344	101.5	-60.9	1	203	1	203	0;
	192	4.999998561	-1.498901597	2.5	-1.5	1	5	1	5	0;
	192	1.138e-12	-7.258743967	7.26	-7.26	1	1	1	0	0;
	57	7.97e-13	3.079418227	13.53	-13.53	1	1	1	0	0;
	57	7.97e-13	3.079418227	13.53	-13.53	1	1	1	0	0;
	269	2.175999712	-0.9344773372	6.6	-6.6	1	2.176	1	2.176	0;
	222	9.999999551	4.999894741	5	-3	1	10	1	10	0;
	135	67.44353101	1.974198965	25.146	-25.146	1	67.4435313	1	67.4435313	0;
	135	25.50326841	0.2539400725	9.702	-9.702	1	25.5032687	1	25.5032687	0;
	509	2.71702999e-07	5.899624653	24	-14.4	1	48	1	48	0;
	509	2.71702999e-07	5.899624653	24	-14.4	1	48	1	48	0;
	509	2.71702999e-07	5.899624653	24	-14.4	1	48	1	48	0;
	176	21.16088204	-2.586987206	12.87	-12.87	1	21.16088233	1	21.16088233	0;
	239	16.99999968	5.334466694	8.5	-5.1	1	17	1	17	0;
	239	17.99999968	5.753471769	9	-5.4	1	18	1	18	0;
	5	101.6478021	-20.74926029	64.68	-64.68	1	154.146	1	154.146	0;
	5	20.80963047	-1.317457416	15.18	-15.18	1	38.264	1	38.264	0;
	694	51.99999966	-13.89348669	26	-15.6	1	52	1	52	0;
	941	2.094e-12	11.54986169	11.55	-11.55	1	1	1	0	0;
	150	5.5999997	2.799963818	2.8	-1.68	1	5.6	1	5.6	0;
	150	5.5999997	2.799963818	2.8	-1.68	1	5.6	1	5.6	0;
	150	5.5999997	2.799963818	2.8	-1.68	1	5.6	1	5.6	0;
	89	325.9999995	52.37360383	163	-97.8	1	326	1	326	0;
	362	2.39475941e-07	2.436308176	3	-1.8	1	6	1	6	0;
	206	24.99999964	-7.499944058	12.5	-7.5	1	25	1	25	0;
	966	83.77086641	3.780622187	60	-36	1	120	1	120	0;
	43	97.99999948	45.51258561	49	-29.4	1	98	1	98	0;
	942	742.8183662	163.4666208	434	-260.4	1	868	1	868	0;
	337	1.72e-12	-12.86997713	12.87	-12.87	1	1	1	0	0;
	837	3.46717543e-07	6.024523603	24	-14.4	1	48	1	48	0;
	837	3.46717134e-07	14.98054516	50.5	-30.3	1	101	1	101	0;
	837	3.46717134e-07	14.98054516	50.5	-30.3	1	101	1	101	0;
	337	45.99999988	-13.79997707	23	-13.8	1	46	1	46	0;
	652	1.769e-12	-1.58867687	24.75	-24.75	1	1	1	0	0;
	416	198.9999995	1.762111278	99.5	-59.7	1	199	1	199	0;
	9	117.3368489	-5.673605361	72.6	-72.6	1	177.28	1	177.28	0;
	425	93.47716471	1.634292847	87.78	-87.78	1	144.3280692	1	144.3280692	0;
	19	38.75429979	-27.46996078	42.9	-42.9	1	38.7543	1	38.7543	0;
	206	3.6139532e-07	-4.499944032	7.5	-4.5	1	15	1	15	0;
	632	3.70531622e-07	-4.499970911	7.5	-4.5	1	15	1	15	0;
	147	15.99999969	7.999090423	8	-4.8	1	16	1	16	0;
	147	15.99999969	7.999090423	8	-4.8	1	16	1	16	0;
	147	15.99999969	7.999090423	8	-4.8	1	16	1	16	0;
	147	27.99999968	13.99904889	14	-8.4	1	28	1	28	0;
	265	8.58416776e-07	7.209469797	233	-139.8	1	466	1	466	0;
	265	165.4515448	7.209469797	233	-139.8	1	466	1	466	0;
	265	165.4515448	7.209469797	233	-139.8	1	466	1	466	0;
	644	4.999999667	2.499978451	2.5	-1.5	1	5	1	5	0;
	599	17.99999967	8.999979359	9	-5.4	1	18	1	18	0;
	543	14.4147998	12.27377978	50.16	-50.16	1	14.4148	1	14.4148	0;
	182	69.95199971	2.23760342	23.43	-23.43	1	69.952	1	69.952	0;
	480	64.09599978	-1.28367536	49.5	-49.5	1	64.096	1	64.096	0;
	480	68.36592731	-0.9128115562	41.58	-41.58	1	68.36592753	1	68.36592753	0;
	458	16.61449979	-5.454535095	47.85	-47.85	1	16.6145	1	16.6145	0;
	521	2.262468245	6.925529539	33	-33	1	27.9849	1	27.9849	0;
	194	44.99999919	22.49996962	22.5	-13.5	1	45	1	45	0;
	579	235.2415466	28.82059448	150	-90	1	300	1	300	0;
	50	101.9999995	50.99985667	51	-30.6	1	102	1	102	0;
	518	2.53647825e-07	4.999525124	5	-3	1	10	1	10	0;
	518	2.53647825e-07	4.999525124	5	-3	1	10	1	10	0;
	185	4.999999685	2.499613115	2.5	-1.5	1	5	1	5	0;
	185	2.999999685	1.49961637	1.5	-0.9	1	3	1	3	0;
	185	2.999999685	1.49961637	1.5	-0.9	1	3	1	3	0;
	185	4.999999685	2.499613115	2.5	-1.5	1	5	1	5	0;
	195	1.859e-12	8.249952205	8.25	-8.25	1	1	1	0	0;
	366	2.456e-12	7.589800531	7.59	-7.59	1	1	1	0	0;
	258	6.99999963	-2.096961082	3.5	-2.1	1	7	1	7	0;
	300	57.42799971	-3.621357337	21.78	-21.78	1	57.428	1	57.428	0;
	300	49.95949971	-3.621357337	21.78	-21.78	1	49.9595	1	49.9595	0;
	409	4.999999681	-0.3517165405	2.5	-1.5	1	5	1	5	0;
	150	2.413e-12	7.259963843	7.26	-7.26	1	1	1	0	0;
	755	179.9999992	18.99999303	90	-54	1	180	1	180	0;
	797	144.9640294	12.69794188	97.5	-58.5	1	195	1	195	0;
	839	83.99999956	41.99974065	42	-25.2	1	84	1	84	0;
	980	42.99999952	6.763788776	21.5	-12.9	1	43	1	43	0;
	212	2.426e-12	-7.589742634	7.59	-7.59	1	1	1	0	0;
	442	4.68e-13	0.258052737	8.25	-8.25	1	1	1	0	0;
	442	4.68e-13	0.2008965889	7.26	-7.26	1	1	1	0	0;
	247	2.235e-12	-26.26764027	40.392	-40.392	1	1	1	0	0;
	247	2.235e-12	-12.26216151	23.562	-23.562	1	1	1	0	0;
	247	1.224399859	-22.56605711	36.036	-36.036	1	1.2244	1	1.2244	0;
	442	473.9999991	142.0974082	237	-142.2	1	474	1	474	0;
	266	4.028114846e-06	-17.30301009	197.5	-118.5	1	395	1	395	0;
	266	4.028114977e-06	-28.56954625	233	-139.8	1	466	1	466	0;
	326	57.16243531	0.7997281049	20.79	-20.79	1	57.1624356	1	57.1624356	0;
	670	2.507e-12	2.309832884	2.31	-2.31	1	1	1	0	0;
	670	2.507e-12	2.309832884	2.31	-2.31	1	1	1	0	0;
	241	4.499999685	1.315690824	2.25	-1.35	1	4.5	1	4.5	0;
	241	4.499999685	1.315690824	2.25	-1.35	1	4.5	1	4.5	0;
	241	9.999999684	3.66336019	5	-3	1	10	1	10	0;
	475	49.43999984	50.159961	50.16	-50.16	1	49.44	1	49.44	0;
	80	2.763999704	-0.7214547915	0.99	-0.99	1	2.764	1	2.764	0;
	652	1.769e-12	-0.06094219229	4.62	-4.62	1	1	1	0	0;
	55	1.86907142e-07	0.931303536	4	-2.4	1	8	1	8	0;
	315	1.56661001e-07	-2.099988971	3.5	-2.1	1	7	1	7	0;
	192	2.26557071e-07	-1.798883752	3	-1.8	1	6	1	6	0;
	80	2.3324633e-07	-0.8671877936	2	-1.2	1	4	1	4	0;
	601	201.9999995	61.82938548	101	-60.6	1	202	1	202	0;
	652	1.769e-12	-0.1936199479	8.25	-8.25	1	1	1	0	0;
	703	201.9999995	-41.89879426	101	-60.6	1	202	1	202	0;
	736	206.9999995	-62.09996701	103.5	-62.1	1	207	1	207	0;
	405	1.478e-12	-5.158226313	7.92	-7.92	1	1	1	0	0;
	127	4.999999633	2.499944	2.5	-1.5	1	5	1	5	0;
	759	1.40901466e-07	-5.999981939	10	-6	1	20	1	20	0;
	39	8.671999785	1.801186841	27.06	-27.06	1	8.672	1	8.672	0;
	370	7.07e-13	3.878885558	8.58	-8.58	1	1	1	0	0;
	569	4.2778623e-07	1.499934989	1.5	-0.9	1	3	1	3	0;
	569	4.27774693e-07	4.499934921	4.5	-2.7	1	9	1	9	0;
	569	4.27774693e-07	4.499934921	4.5	-2.7	1	9	1	9	0;
	798	4.27947952e-07	1.40017863	52.5	-31.5	1	105	1	105	0;
	197	15.99999961	7.999981059	8	-4.8	1	16	1	16	0;
	965	119.9999975	12.6686985	60	-36	1	120	1	120	0;
	724	174.3391948	4.732673007	110	-66	1	220	1	220	0;
	657	15.99999964	-2.130828597	8	-4.8	1	16	1	16	0;
	657	15.99999964	-2.130828597	8	-4.8	1	16	1	16	0;
	37	1.953311923	-0.03541550897	1.188	-1.188	1	1.953312215	1	1.953312215	0;
	37	45.38799971	-5.883695577	15.18	-15.18	1	45.388	1	45.388	0;
	824	1.35e-12	-1.24713272	65.34	-65.34	1	1	1	0	0;
	403	11.99999968	-1.204916615	6	-3.6	1	12	1	12	0;
	820	15.99999956	7.99995247	8	-4.8	1	16	1	16	0;
	637	4.2928337e-07	21.54542846	24	-14.4	1	48	1	48	0;
	396	2.3015753e-07	-3.899998308	6.5	-3.9	1	13	1	13	0;
	719	99.99999946	19.79867846	50	-30	1	100	1	100	0;
	708	4.02872164e-07	1.454948602	25	-15	1	50	1	50	0;
	135	88.71999971	3.532568978	34.65	-34.65	1	88.72	1	88.72	0;
	708	46.99999961	1.551319577	23.5	-14.1	1	47	1	47	0;
	307	16.99999968	2.302972245	8.5	-5.1	1	17	1	17	0;
	307	29.99999968	4.80382584	15	-9	1	30	1	30	0;
	315	91.26399922	-42.89998897	42.9	-42.9	1	91.264	1	91.264	0;
	256	19.9999996	-0.7411917878	10	-6	1	20	1	20	0;
	706	509.9999995	254.9999299	255	-153	1	510	1	510	0;
	892	49.99999843	10.58338131	25	-15	1	50	1	50	0;
	160	27.8354997	2.281810438	9.9	-9.9	1	27.8355	1	27.8355	0;
	62	26.84349966	3.308082886	9.9	-9.9	1	26.8435	1	26.8435	0;
	654	0.2947997905	-3.380443528	29.04	-29.04	1	1	1	0.2948	0;
	691	92.61017978	5.997157398	188	-112.8	1	376	1	376	0;
	859	266.9768145	25.81972598	248.5	-149.1	1	497	1	497	0;
	252	5.036598847e-06	165.5023979	200.5	-120.3	1	401	1	401	0;
	725	9.999999636	4.999826582	5	-3	1	10	1	10	0;
	68	1.367e-12	3.060074429	26.73	-26.73	1	1	1	0	0;
	233	3.51189227e-07	9.99985181	10	-6	1	20	1	20	0;
	329	9.73e-13	-0.4839966231	9.9	-9.9	1	1	1	0	0;
	658	130.6856226	81.47956455	200	-120	1	400	1	400	0;
	658	130.6856226	81.47956455	200	-120	1	400	1	400	0;
	322	18.99999918	9.499983714	9.5	-5.7	1	19	1	19	0;
	309	145.0399998	-96.53018526	98.01	-98.01	1	145.04	1	145.04	0;
	340	1.227499713	0.9818812218	2.145	-2.145	1	1.2275	1	1.2275	0;
	564	8.999999644	-2.699986855	4.5	-2.7	1	9	1	9	0;
	25	1.605e-12	7.315681705	24.75	-24.75	1	1	1	0	0;
	258	1.999999631	-0.59775905	1	-0.6	1	2	1	2	0;
	287	45.99999967	1.114558649	23	-13.8	1	46	1	46	0;
	287	45.99999967	1.114558649	23	-13.8	1	46	1	46	0;
	713	19.99999964	-5.99988174	10	-6	1	20	1	20	0;
	74	8.63e-13	4.340429391	5.94	-5.94	1	1	1	0	0;
	74	8.63e-13	5.836772204	7.59	-7.59	1	1	1	0	0;
	297	1.715e-12	-0.7635525916	5.61	-5.61	1	1	1	0	0;
	759	9.42e-13	-7.589981939	7.59	-7.59	1	1	1	0	0;
	818	109.7439997	1.741644065	37.29	-37.29	1	109.744	1	109.744	0;
	55	19.10580807	7.476550519	26.73	-26.73	1	19.1058085	1	19.1058085	0;
	981	13.99999961	0.1496335073	7	-4.2	1	14	1	14	0;
	207	94.99999901	6.22267842	47.5	-28.5	1	95	1	95	0;
	330	91.9999995	15.42382143	46	-27.6	1	92	1	92	0;
	466	12.99999832	-3.899992638	6.5	-3.9	1	13	1	13	0;
	615	1.827e-12	-0.2587109631	8.25	-8.25	1	1	1	0	0;
	316	2.999999681	1.498069271	1.5	-0.9	1	3	1	3	0;
	840	1.332e-12	49.78560297	153.45	-153.45	1	1	1	0	0;
	968	38.99999954	19.49908674	19.5	-11.7	1	39	1	39	0;
	949	11.99999928	5.999808976	6	-3.6	1	12	1	12	0;
	463	2.69694934e-07	2.499983589	2.5	-1.5	1	5	1	5	0;
	743	3.84036639e-07	2.499945135	2.5	-1.5	1	5	1	5	0;
	193	1.881e-12	-0.66312724	7.26	-7.26	1	1	1	0	0;
	540	3.80028636e-07	2.499962018	2.5	-1.5	1	5	1	5	0;
	454	2.7017625e-07	2.499965533	2.5	-1.5	1	5	1	5	0;
	541	3.63043419e-07	2.499964484	2.5	-1.5	1	5	1	5	0;
	573	3.65581528e-07	-3.817800706	25	-15	1	50	1	50	0;
	573	3.65581528e-07	-3.817800706	25	-15	1	50	1	50	0;
	78	2.392e-12	7.25992769	7.26	-7.26	1	1	1	0	0;
	685	3.88638204e-07	-5.999975272	10	-6	1	20	1	20	0;
	15	2.7e-12	5.171206496	16.5	-16.5	1	1	1	0	0;
	34	-1.09e-13	-6.269988732	6.27	-6.27	1	1	1	0	0;
	798	18.99999964	1.697311682	9.5	-5.7	1	19	1	19	0;
	659	47.99999965	20.19633419	24	-14.4	1	48	1	48	0;
	478	1.34319979	-0.4090822979	39.6	-39.6	1	1.3432	1	1.3432	0;
	4	124.9658029	-2.284398066	66.528	-66.528	1	192.104	1	192.104	0;
	4	56.37088528	-0.5677817582	32.01	-32.01	1	97	1	97	0;
	201	64.37216237	-19.06127317	63.36	-63.36	1	104.1766515	1	104.1766515	0;
	236	2.60015898e-07	4.499987345	4.5	-2.7	1	9	1	9	0;
	676	29.99999963	14.99986317	15	-9	1	30	1	30	0;
	61	168.9439997	68.11193373	68.112	-68.112	1	168.944	1	168.944	0;
	381	17.9999996	-4.534116142	9	-5.4	1	18	1	18	0;
	323	2.699999644	0.2696445031	1.35	-0.81	1	2.7	1	2.7	0;
	323	2.116087946	0.002034449171	1.287	-1.287	1	2.116088233	1	2.116088233	0;
	476	49.99999917	-14.99998401	25	-15	1	50	1	50	0;
	617	1.633e-12	-1.97987672	1.98	-1.98	1	1	1	0	0;
	847	1.55e-13	-1.630787758	50	-50	1	1	1	0	0;
	848	2.324e-12	-49.99999775	50	-50	1	1	1	0	0;
	849	2.232e-12	-0.4877679952	50	-50	1	1	1	0	0;
	850	3.12e-12	-0.7999550984	50	-50	1	1	1	0	0;
	851	1.709e-12	-5.01765984	50	-50	1	1	1	0	0;
	852	1.234e-12	-8.092704808	50	-50	1	1	1	0	0;
];
%% fbus tbus r x b rateA rateB rateC ratio angle status angmin angmax
mpc.branch = [
	919	945	0.009189245957	0.03675698383	0.0104570604	189	189	189	0	0	1	-30	30;
	919	936	0.004358328082	0.01743331233	0.0049533444	168	168	168	0	0	1	-30	30;
	919	923	0.001929741651	0.007718966604	0.0022014864	217	217	217	0	0	1	-30	30;
	919	926	0.002415458937	0.009661835749	0.002751858	220	220	220	0	0	1	-30	30;
	919	923	0.001929741651	0.007718966604	0.0022014864	217	217	217	0	0	1	-30	30;
	919	926	0.002415458937	0.009661835749	0.002751858	220	220	220	0	0	1	-30	30;
	84	213	0.007180059524	0.07036458333	0.166464	645	645	645	0	0	1	-30	30;
	942	590	0.0005916950113	0.005798611111	0.0137088	987	987	987	0	0	1	-30	30;
	840	841	3.5430839e-06	3.472222222e-05	9.792e-05	552	552	552	0	0	1	-30	30;
	841	44	0.004561720522	0.04470486111	0.1057536	552	552	552	0	0	1	-30	30;
	841	303	0.002535076531	0.02484375	0.058752	552	552	552	0	0	1	-30	30;
	407	759	0.02561174123	0.1024469649	0.02913732	82	82	82	0	0	1	-30	30;
	84	456	0.002956703515	0.02897569444	0.006837348162	380	380	380	0	0	1	-30	30;
	274	425	0.003463364512	0.03394097222	0.0802944	476	476	476	0	0	1	-30	30;
	184	408	0.007982568027	0.07822916667	0.1850688	973	973	973	0	0	1	-30	30;
	408	272	0.002956703515	0.02897569444	0.068544	973	973	973	0	0	1	-30	30;
	184	137	0.01056016156	0.1034895833	0.2448	995	995	995	0	0	1	-30	30;
	452	303	0.002956703515	0.02897569444	0.068544	552	552	552	0	0	1	-30	30;
	173	202	0.004140093537	0.04057291667	0.0959616	1148	1148	1148	0	0	1	-30	30;
	61	202	0.00325255102	0.031875	0.0753984	1148	1148	1148	0	0	1	-30	30;
	173	202	0.004140093537	0.04057291667	0.0959616	1148	1148	1148	0	0	1	-30	30;
	61	202	0.00325255102	0.031875	0.0753984	1148	1148	1148	0	0	1	-30	30;
	452	318	0.00325255102	0.031875	0.0753984	474	474	474	0	0	1	-30	30;
	452	401	0.001183390023	0.01159722222	0.0274176	576	576	576	0	0	1	-30	30;
	266	314	0.003801729025	0.03725694444	0.088128	476	476	476	0	0	1	-30	30;
	670	656	0.002535076531	0.02484375	0.058752	552	552	552	0	0	1	-30	30;
	656	252	0.00760345805	0.07451388889	0.176256	552	552	552	0	0	1	-30	30;
	252	285	0.005491780045	0.05381944444	0.127296	384	384	384	0	0	1	-30	30;
	461	507	0.005068381519	0.04967013889	0.117504	474	474	474	0	0	1	-30	30;
	61	471	0.001183390023	0.01159722222	0.01344142964	713	713	713	0	0	1	-30	30;
	61	471	0.001183390023	0.01159722222	0.01344142964	713	713	713	0	0	1	-30	30;
	231	272	0.0008450255102	0.00828125	0.0014220555	476	476	476	0	0	1	-30	30;
	231	272	0.0008450255102	0.00828125	0.0014220555	476	476	476	0	0	1	-30	30;
	272	53	0.003844246032	0.03767361111	0.0891072	476	476	476	0	0	1	-30	30;
	65	50	0.002111678005	0.02069444444	0.04896	593	593	593	0	0	1	-30	30;
	670	486	0.003041737528	0.02980902778	0.0705024	436	436	436	0	0	1	-30	30;
	763	486	0.002788407029	0.02732638889	0.0646272	491	491	491	0	0	1	-30	30;
	512	763	0.0003879676871	0.003802083333	0.00900864	677	677	677	0	0	1	-30	30;
	512	895	0.0001948696145	0.001909722222	0.00450432	474	474	474	0	0	1	-30	30;
	879	878	0.0001753826531	0.00171875	0.004053888	474	474	474	0	0	1	-30	30;
	879	333	0.0002427012472	0.002378472222	0.0056304	474	474	474	0	0	1	-30	30;
	895	879	0.0003879676871	0.003802083333	0.00900864	474	474	474	0	0	1	-30	30;
	50	532	0.001013321995	0.009930555556	0.0235008	476	476	476	0	0	1	-30	30;
	590	11	0.001436720522	0.01407986111	0.0332928	987	987	987	0	0	1	-30	30;
	590	11	0.001436720522	0.01407986111	0.0332928	1148	1148	1148	0	0	1	-30	30;
	135	255	0.002069160998	0.02027777778	0.0479808	1143	1143	1143	0	0	1	-30	30;
	18	135	0.001773313492	0.01737847222	0.0411264	1143	1143	1143	0	0	1	-30	30;
	184	201	0.003886763039	0.03809027778	0.0900864	476	476	476	0	0	1	-30	30;
	231	53	0.002660856009	0.02607638889	0.0616896	476	476	476	0	0	1	-30	30;
	962	942	0.0009336026077	0.009149305556	0.02164032	574	574	574	0	0	1	-30	30;
	100	218	0.00760345805	0.07451388889	0.176256	476	476	476	0	0	1	-30	30;
	497	225	0.001013321995	0.009930555556	0.0235008	476	476	476	0	0	1	-30	30;
	227	497	0.003548398526	0.03477430556	0.0822528	476	476	476	0	0	1	-30	30;
	343	21	8.503401361e-05	0.0008333333333	0.0019584	476	476	476	0	0	1	-30	30;
	711	710	0.001773313492	0.01737847222	0.0411264	476	476	476	0	0	1	-30	30;
	711	710	0.001773313492	0.01737847222	0.0411264	687	687	687	0	0	1	-30	30;
	272	137	0.001773313492	0.01737847222	0.01452735464	642	642	642	0	0	1	-30	30;
	272	137	0.001477465986	0.01447916667	0.01452735464	1061	1061	1061	0	0	1	-30	30;
	558	535	0.0004216269841	0.004131944444	0.009792	677	677	677	0	0	1	-30	30;
	479	303	0.001309169501	0.01282986111	0.0303552	476	476	476	0	0	1	-30	30;
	977	656	0.0006076388889	0.005954861111	0.01410048	569	569	569	0	0	1	-30	30;
	75	535	0.003378330499	0.03310763889	0.078336	666	666	666	0	0	1	-30	30;
	929	932	0.001457151859	0.005828607435	0.0016511148	273	273	273	0	0	1	-30	30;
	929	933	0.004844045369	0.01937618147	0.005503716	181	181	181	0	0	1	-30	30;
	81	929	0.00338689351	0.01354757404	0.0038526012	378	378	378	0	0	1	-30	30;
	173	962	0.002111678005	0.02069444444	0.04896	1147	1147	1147	0	0	1	-30	30;
	173	962	0.002111678005	0.02069444444	0.04896	1147	1147	1147	0	0	1	-30	30;
	962	942	0.0009336026077	0.009149305556	0.02164032	476	476	476	0	0	1	-30	30;
	229	763	0.001266652494	0.01241319444	0.029376	476	476	476	0	0	1	-30	30;
	427	12	1.153939394e-05	0.000136	0.01105	3225	3225	3225	0	0	1	-30	30;
	93	75	0.002129393424	0.02086805556	0.04935168	1048	1048	1048	0	0	1	-30	30;
	93	91	0.002483701814	0.02434027778	0.05757696	1048	1048	1048	0	0	1	-30	30;
	761	91	0.003801729025	0.03725694444	0.088128	1048	1048	1048	0	0	1	-30	30;
	445	75	0.0004216269841	0.004131944444	0.009792	762	762	762	0	0	1	-30	30;
	35	355	0.002956703515	0.02897569444	0.068544	671	671	671	0	0	1	-30	30;
	343	21	8.503401361e-05	0.0008333333333	0.0019584	476	476	476	0	0	1	-30	30;
	979	314	0.00155364229	0.01522569444	0.03603456	476	476	476	0	0	1	-30	30;
	147	287	0.02987817685	0.1195127074	0.03399354	114	114	114	0	0	1	-30	30;
	229	763	0.001266652494	0.01241319444	0.029376	476	476	476	0	0	1	-30	30;
	4	188	0.000887542517	0.008697916667	0.0205632	476	476	476	0	0	1	-30	30;
	670	979	0.0004056831066	0.003975694444	0.00940032	476	476	476	0	0	1	-30	30;
	343	21	8.503401361e-05	0.0008333333333	0.0019584	476	476	476	0	0	1	-30	30;
	427	404	0.002413090909	0.02844	2.34	1813	1813	1813	0	0	1	-30	30;
	404	848	0.0004731151515	0.005576	0.4589	1813	1813	1813	0	0	1	-30	30;
	764	267	0.0009384242424	0.01106	0.91	2468	2468	2468	0	0	1	-30	30;
	419	267	0.0002816969697	0.00332	0.273	2375	2375	2375	0	0	1	-30	30;
	764	51	0.0007507393939	0.008848	0.728	2468	2468	2468	0	0	1	-30	30;
	764	279	0.0008715636364	0.010272	0.845	2375	2375	2375	0	0	1	-30	30;
	764	51	0.0007507393939	0.008848	0.728	2468	2468	2468	0	0	1	-30	30;
	419	279	0.0001608727273	0.001896	0.156	3291	3291	3291	0	0	1	-30	30;
	419	279	0.0001608727273	0.001896	0.156	3291	3291	3291	0	0	1	-30	30;
	111	298	0.06782888749	0.145347616	0.006744411117	23	23	23	0	0	1	-30	30;
	111	211	0.0791010292	0.1695022054	0.003599316	34	34	34	0	0	1	-30	30;
	419	793	0.004826181818	0.05688	4.68	1291	1291	1291	0	0	1	-30	30;
	806	793	0.001072484848	0.01264	1.04	3225	3225	3225	0	0	1	-30	30;
	51	125	0.0001608727273	0.001896	0.02632472353	3225	3225	3225	0	0	1	-30	30;
	51	125	0.0001608727273	0.001896	0.02632472353	3225	3225	3225	0	0	1	-30	30;
	944	931	0.02558286074	0.05482041588	0.0011654928	68	68	68	0	0	1	-30	30;
	939	932	0.002231674018	0.008926696072	0.00253170936	194	194	194	0	0	1	-30	30;
	420	12	1.153939394e-05	0.000136	0.01105	1454	1454	1454	0	0	1	-30	30;
	419	420	0.004021818182	0.0474	3.9	1454	1454	1454	0	0	1	-30	30;
	111	253	0.05645872716	0.1209829868	0.00257094	34	34	34	0	0	1	-30	30;
	253	264	0.1130154729	0.2421760134	0.0004480945376	39	39	39	0	0	1	-30	30;
	517	335	0.04479451096	0.09598823777	0.005725808023	19	19	19	0	0	1	-30	30;
	125	138	0.004826181818	0.05688	4.68	1291	1291	1291	0	0	1	-30	30;
	952	933	0.005802352447	0.02320940979	0.0066044592	204	204	204	0	0	1	-30	30;
	934	937	0.0320520899	0.06868304978	0.001456866	68	68	68	0	0	1	-30	30;
	934	935	0.01921165021	0.04116782189	0.0008741196	68	68	68	0	0	1	-30	30;
	209	208	0.003990758244	0.01596303298	0.004532472	125	125	125	0	0	1	-30	30;
	209	147	0.009963768116	0.03985507246	0.01133118	163	163	163	0	0	1	-30	30;
	372	209	0.01593677799	0.06374711195	0.018129888	238	238	238	0	0	1	-30	30;
	88	87	0.005697332493	0.02278932997	0.00647496	142	142	142	0	0	1	-30	30;
	88	171	0.005697332493	0.02278932997	0.00647496	161	161	161	0	0	1	-30	30;
	112	88	0.03130907372	0.1252362949	0.01122124479	161	161	161	0	0	1	-30	30;
	517	335	0.04479451096	0.09598823777	0.005725808023	19	19	19	0	0	1	-30	30;
	949	935	0.01284043968	0.02751522789	0.0005827464	68	68	68	0	0	1	-30	30;
	944	935	0.01284043968	0.02751522789	0.0005827464	68	68	68	0	0	1	-30	30;
	951	935	0.02244626479	0.04809913884	0.0010198062	68	68	68	0	0	1	-30	30;
	32	33	5.25099769e-05	0.0002100399076	6.47496e-05	114	114	114	0	0	1	-30	30;
	33	193	0.02675383323	0.1070153329	0.030432312	114	114	114	0	0	1	-30	30;
	33	415	0.004555240496	0.01822096198	0.005179968	114	114	114	0	0	1	-30	30;
	81	334	0.002415458937	0.009661835749	0.002751858	273	273	273	0	0	1	-30	30;
	361	166	0.1450675628	0.3108590632	0.006598746	46	46	46	0	0	1	-30	30;
	17	362	0.01366572149	0.05466288595	0.015539904	127	127	127	0	0	1	-30	30;
	175	174	0.003413148498	0.01365259399	0.003884976	156	156	156	0	0	1	-30	30;
	217	175	0.003413148498	0.01365259399	0.003884976	156	156	156	0	0	1	-30	30;
	175	194	0.006826296996	0.02730518799	0.007769952	156	156	156	0	0	1	-30	30;
	489	176	0.007968388994	0.03187355598	0.009064944	141	141	141	0	0	1	-30	30;
	646	489	0.01394139887	0.05576559546	0.015863652	141	141	141	0	0	1	-30	30;
	63	62	0.01195914724	0.04783658895	0.013597416	139	139	139	0	0	1	-30	30;
	101	317	0.007968388994	0.03187355598	0.009064944	86	86	86	0	0	1	-30	30;
	192	63	0.01394139887	0.05576559546	0.007413673574	139	139	139	0	0	1	-30	30;
	63	695	0.009963768116	0.03985507246	0.01133118	139	139	139	0	0	1	-30	30;
	317	192	0.01138153749	0.04552614997	0.01294992	139	139	139	0	0	1	-30	30;
	108	338	0.01707886999	0.06831547994	0.01942488	86	86	86	0	0	1	-30	30;
	228	428	0.01992753623	0.07971014493	0.02266236	86	86	86	0	0	1	-30	30;
	428	108	0.01537229574	0.06148918294	0.017482392	86	86	86	0	0	1	-30	30;
	780	193	0.009963768116	0.03985507246	0.01133118	114	114	114	0	0	1	-30	30;
	80	477	0.01934992649	0.07739970594	0.022014864	128	128	128	0	0	1	-30	30;
	477	780	0.008257193867	0.03302877547	0.009388692	128	128	128	0	0	1	-30	30;
	361	843	0.05273401946	0.1130014703	0.0002239846017	39	39	39	0	0	1	-30	30;
	339	323	0.2072113702	0.4440243646	0.00942678	50	50	50	0	0	1	-30	30;
	323	361	0.1054680389	0.2260029406	0.004799088	66	66	66	0	0	1	-30	30;
	320	319	0.008532871246	0.03413148498	0.00971244	156	156	156	0	0	1	-30	30;
	266	100	0.01182681406	0.1159027778	0.274176	474	474	474	0	0	1	-30	30;
	780	297	0.007968388994	0.03187355598	0.009064944	156	156	156	0	0	1	-30	30;
	198	197	0.005697332493	0.02278932997	0.00647496	156	156	156	0	0	1	-30	30;
	198	206	0.01992753623	0.07971014493	0.02266236	139	139	139	0	0	1	-30	30;
	294	198	0.01023944549	0.04095778198	0.011654928	139	139	139	0	0	1	-30	30;
	920	940	0.004358328082	0.01743331233	0.0049533444	333	333	333	0	0	1	-30	30;
	920	927	0.006288069733	0.02515227893	0.0071548308	273	273	273	0	0	1	-30	30;
	920	923	0.00338689351	0.01354757404	0.00189608001	312	312	312	0	0	1	-30	30;
	921	932	0.003990758244	0.01596303298	0.004532472	273	273	273	0	0	1	-30	30;
	921	923	0.0003413148498	0.001365259399	0.0003884976	388	388	388	0	0	1	-30	30;
	921	920	0.002848666247	0.01139466499	0.001494797937	326	326	326	0	0	1	-30	30;
	938	936	0.002901176223	0.01160470489	0.0033022296	181	181	181	0	0	1	-30	30;
	306	305	0.004095778198	0.01638311279	0.0008272075186	156	156	156	0	0	1	-30	30;
	466	97	0.04837481622	0.1934992649	0.05503716	86	86	86	0	0	1	-30	30;
	97	306	0.006826296996	0.02730518799	0.003825370296	125	125	125	0	0	1	-30	30;
	306	483	0.004095778198	0.01638311279	0.0046619712	125	125	125	0	0	1	-30	30;
	483	487	0.008532871246	0.03413148498	0.00971244	129	129	129	0	0	1	-30	30;
	317	36	0.005973009872	0.02389203949	0.006798708	141	141	141	0	0	1	-30	30;
	949	937	0.04802912553	0.1029195547	0.002185299	68	68	68	0	0	1	-30	30;
	372	938	0.00338689351	0.01354757404	0.0038526012	249	249	249	0	0	1	-30	30;
	249	223	0.0009057971014	0.003623188406	0.0010359936	139	139	139	0	0	1	-30	30;
	332	249	0.000118147448	0.0004725897921	0.0001294992	139	139	139	0	0	1	-30	30;
	939	955	0.00338689351	0.01354757404	0.0038526012	273	273	273	0	0	1	-30	30;
	79	73	0.02151596303	0.08606385213	0.0244753488	86	86	86	0	0	1	-30	30;
	257	256	0.02636700973	0.05650073514	0.001199772	39	39	39	0	0	1	-30	30;
	166	329	0.1054680389	0.2260029406	0.004799088	25	25	25	0	0	1	-30	30;
	329	159	0.09233354337	0.1978575929	0.004199202	27	27	27	0	0	1	-30	30;
	159	257	0.06067352797	0.1300147028	0.0027594756	29	29	29	0	0	1	-30	30;
	257	530	0.0791010292	0.1695022054	0.003599316	29	29	29	0	0	1	-30	30;
	589	940	0.002415458937	0.009661835749	0.002751858	273	273	273	0	0	1	-30	30;
	253	250	0.1355597564	0.2904851922	0.001701248406	39	39	39	0	0	1	-30	30;
	946	941	0.004358328082	0.01743331233	0.0049533444	273	273	273	0	0	1	-30	30;
	961	941	0.006288069733	0.02515227893	0.0071548308	333	333	333	0	0	1	-30	30;
	589	941	0.005802352447	0.02320940979	0.0066044592	388	388	388	0	0	1	-30	30;
	668	486	0.0006076388889	0.005954861111	0.01410048	455	455	455	0	0	1	-30	30;
	668	486	0.0006076388889	0.005954861111	0.01410048	455	455	455	0	0	1	-30	30;
	877	453	0.000674957483	0.006614583333	0.0156672	478	478	478	0	0	1	-30	30;
	943	947	0.005802352447	0.02320940979	0.0066044592	273	273	273	0	0	1	-30	30;
	943	961	0.005316635161	0.02126654064	0.0060540876	333	333	333	0	0	1	-30	30;
	945	372	0.001745956732	0.006983826927	0.00198133776	259	259	259	0	0	1	-30	30;
	691	880	0.03822726318	0.08191556396	0.0002049944366	42	42	42	0	0	1	-30	30;
	691	880	0.03822726318	0.08191556396	0.0002049944366	42	42	42	0	0	1	-30	30;
	861	691	0.01891759434	0.04053770216	0.0002907421384	42	42	42	0	0	1	-30	30;
	861	691	0.01891759434	0.04053770216	0.0002907421384	42	42	42	0	0	1	-30	30;
	861	867	0.01891759434	0.04053770216	0.0001385426094	42	42	42	0	0	1	-30	30;
	867	865	0.01891759434	0.04053770216	0.00085698	42	42	42	0	0	1	-30	30;
	861	867	0.01891759434	0.04053770216	0.0001385426094	42	42	42	0	0	1	-30	30;
	867	865	0.01891759434	0.04053770216	0.00085698	42	42	42	0	0	1	-30	30;
	691	883	0.03185605265	0.06826296996	9.311406549e-05	42	42	42	0	0	1	-30	30;
	881	863	0.01891759434	0.04053770216	0.00085698	42	42	42	0	0	1	-30	30;
	863	893	0.04773506966	0.102289435	0.0021595896	42	42	42	0	0	1	-30	30;
	575	869	0.04773506966	0.102289435	0.0021595896	42	42	42	0	0	1	-30	30;
	861	867	0.01891759434	0.04053770216	0.0001385426094	42	42	42	0	0	1	-30	30;
	867	865	0.01891759434	0.04053770216	0.00085698	42	42	42	0	0	1	-30	30;
	881	860	0.075768396	0.1623608486	0.00342792	42	42	42	0	0	1	-30	30;
	868	875	0.01891759434	0.04053770216	0.00085698	42	42	42	0	0	1	-30	30;
	870	860	0.03783518869	0.08107540433	0.00171396	42	42	42	0	0	1	-30	30;
	870	868	0.01891759434	0.04053770216	0.00085698	42	42	42	0	0	1	-30	30;
	875	888	0.01891759434	0.04053770216	0.00085698	42	42	42	0	0	1	-30	30;
	888	897	0.01891759434	0.04053770216	0.00085698	42	42	42	0	0	1	-30	30;
	897	896	0.01891759434	0.04053770216	0.00085698	42	42	42	0	0	1	-30	30;
	881	901	0.03783518869	0.08107540433	0.00171396	42	42	42	0	0	1	-30	30;
	858	874	0.03783518869	0.08107540433	0.00171396	42	42	42	0	0	1	-30	30;
	874	870	0.03783518869	0.08107540433	0.00171396	42	42	42	0	0	1	-30	30;
	898	858	0.05685080165	0.1218231464	0.00257094	42	42	42	0	0	1	-30	30;
	901	898	0.01891759434	0.04053770216	0.00085698	42	42	42	0	0	1	-30	30;
	870	886	0.01891759434	0.04053770216	0.00085698	42	42	42	0	0	1	-30	30;
	866	886	0.01891759434	0.04053770216	0.00085698	42	42	42	0	0	1	-30	30;
	866	860	0.01891759434	0.04053770216	0.00085698	42	42	42	0	0	1	-30	30;
	881	891	0.01891759434	0.04053770216	0.00085698	42	42	42	0	0	1	-30	30;
	891	899	0.01891759434	0.04053770216	0.00085698	42	42	42	0	0	1	-30	30;
	859	871	0.002874921235	0.01149968494	0.00323748	170	170	170	0	0	1	-30	30;
	887	859	0.002874921235	0.01149968494	0.00323748	170	170	170	0	0	1	-30	30;
	892	889	0.002874921235	0.01149968494	0.0006450813505	170	170	170	0	0	1	-30	30;
	892	889	0.002874921235	0.01149968494	0.0006450813505	170	170	170	0	0	1	-30	30;
	892	859	0.002874921235	0.01149968494	0.00323748	170	170	170	0	0	1	-30	30;
	706	862	0.0008450255102	0.00828125	0.009727880713	476	476	476	0	0	1	-30	30;
	890	872	0.001266652494	0.01241319444	0.029376	476	476	476	0	0	1	-30	30;
	890	872	0.001266652494	0.01241319444	0.029376	476	476	476	0	0	1	-30	30;
	882	872	0.001266652494	0.01241319444	0.029376	476	476	476	0	0	1	-30	30;
	882	872	0.001266652494	0.01241319444	0.029376	476	476	476	0	0	1	-30	30;
	881	863	0.01891759434	0.04053770216	0.00085698	42	42	42	0	0	1	-30	30;
	862	900	0.0004216269841	0.004131944444	0.009792	476	476	476	0	0	1	-30	30;
	863	893	0.04773506966	0.102289435	0.0021595896	42	42	42	0	0	1	-30	30;
	862	900	0.0004216269841	0.004131944444	0.009792	476	476	476	0	0	1	-30	30;
	706	862	0.0008450255102	0.00828125	0.009727880713	476	476	476	0	0	1	-30	30;
	884	900	0.0002958475057	0.002899305556	0.0068544	476	476	476	0	0	1	-30	30;
	885	900	0.0002958475057	0.002899305556	0.0068544	476	476	476	0	0	1	-30	30;
	862	873	0.0004216269841	0.004131944444	0.00159843682	476	476	476	0	0	1	-30	30;
	862	873	0.0004216269841	0.004131944444	0.00159843682	476	476	476	0	0	1	-30	30;
	862	872	0.002535076531	0.02484375	0.004177715067	476	476	476	0	0	1	-30	30;
	862	872	0.002535076531	0.02484375	0.004177715067	476	476	476	0	0	1	-30	30;
	926	922	0.002901176223	0.01160470489	0.0033022296	181	181	181	0	0	1	-30	30;
	922	932	0.003872610796	0.01549044318	0.0044029728	181	181	181	0	0	1	-30	30;
	946	947	0.003872610796	0.01549044318	0.0044029728	181	181	181	0	0	1	-30	30;
	947	956	0.002901176223	0.01160470489	0.0033022296	181	181	181	0	0	1	-30	30;
	957	948	0.002901176223	0.01160470489	0.0033022296	181	181	181	0	0	1	-30	30;
	958	948	0.001745956732	0.006983826927	0.00198133776	181	181	181	0	0	1	-30	30;
	372	950	0.003911993279	0.01564797311	0.0044029728	170	170	170	0	0	1	-30	30;
	952	390	0.002901176223	0.01160470489	0.0033022296	163	163	163	0	0	1	-30	30;
	954	953	0.002415458937	0.009661835749	0.002751858	273	273	273	0	0	1	-30	30;
	589	953	0.00270426381	0.01081705524	0.00308208096	273	273	273	0	0	1	-30	30;
	954	955	0.005513547574	0.0220541903	0.00627423624	273	273	273	0	0	1	-30	30;
	81	955	0.00338689351	0.01354757404	0.0038526012	388	388	388	0	0	1	-30	30;
	384	383	0.003990758244	0.01596303298	0.004532472	126	126	126	0	0	1	-30	30;
	372	210	0.01394139887	0.05576559546	0.015863652	105	105	105	0	0	1	-30	30;
	384	185	0.007968388994	0.03187355598	0.009064944	139	139	139	0	0	1	-30	30;
	210	384	0.005973009872	0.02389203949	0.006798708	139	139	139	0	0	1	-30	30;
	957	956	0.002231674018	0.008926696072	0.00253170936	181	181	181	0	0	1	-30	30;
	426	189	0.01023944549	0.04095778198	0.011654928	75	75	75	0	0	1	-30	30;
	960	957	0.004883427851	0.01953371141	0.005503716	170	170	170	0	0	1	-30	30;
	489	340	0.009963768116	0.03985507246	0.01133118	141	141	141	0	0	1	-30	30;
	454	217	0.008532871246	0.03413148498	0.00971244	156	156	156	0	0	1	-30	30;
	217	320	0.005119722747	0.02047889099	0.0155826728	156	156	156	0	0	1	-30	30;
	320	147	0.008532871246	0.03413148498	0.00971244	156	156	156	0	0	1	-30	30;
	224	150	0.002730518799	0.01092207519	0.0031079808	156	156	156	0	0	1	-30	30;
	224	150	0.002730518799	0.01092207519	0.0031079808	156	156	156	0	0	1	-30	30;
	226	280	0.008532871246	0.03413148498	0.00971244	156	156	156	0	0	1	-30	30;
	226	280	0.008532871246	0.03413148498	0.00971244	156	156	156	0	0	1	-30	30;
	148	214	0.01992753623	0.07971014493	0.02266236	156	156	156	0	0	1	-30	30;
	152	107	0.005697332493	0.02278932997	0.00647496	156	156	156	0	0	1	-30	30;
	916	152	5.25099769e-05	0.0002100399076	6.47496e-05	156	156	156	0	0	1	-30	30;
	107	917	0.001417769376	0.005671077505	0.00161874	156	156	156	0	0	1	-30	30;
	107	496	0.004266435623	0.01706574249	0.00485622	156	156	156	0	0	1	-30	30;
	107	917	5.25099769e-05	0.0002100399076	6.47496e-05	156	156	156	0	0	1	-30	30;
	186	496	0.004266435623	0.01706574249	0.00485622	156	156	156	0	0	1	-30	30;
	186	918	5.25099769e-05	0.0002100399076	6.47496e-05	156	156	156	0	0	1	-30	30;
	90	671	0.01195914724	0.04783658895	0.0005270736906	142	142	142	0	0	1	-30	30;
	418	278	0.006826296996	0.02730518799	0.007769952	156	156	156	0	0	1	-30	30;
	963	232	0.007968388994	0.03187355598	0.009064944	141	141	141	0	0	1	-30	30;
	172	518	0.005697332493	0.02278932997	0.00647496	273	273	273	0	0	1	-30	30;
	454	150	0.005119722747	0.02047889099	0.005827464	156	156	156	0	0	1	-30	30;
	152	109	0.004266435623	0.01706574249	0.00485622	156	156	156	0	0	1	-30	30;
	152	916	0.001417769376	0.005671077505	0.00161874	156	156	156	0	0	1	-30	30;
	92	102	0.009556815795	0.03822726318	0.0108779328	156	156	156	0	0	1	-30	30;
	246	313	0.008532871246	0.03413148498	0.00971244	273	273	273	0	0	1	-30	30;
	313	377	0.01366572149	0.05466288595	0.015539904	156	156	156	0	0	1	-30	30;
	246	313	0.008532871246	0.03413148498	0.00971244	273	273	273	0	0	1	-30	30;
	228	71	0.003413148498	0.01365259399	0.003884976	156	156	156	0	0	1	-30	30;
	228	71	0.003413148498	0.01365259399	0.003884976	156	156	156	0	0	1	-30	30;
	90	508	0.009556815795	0.03822726318	0.002173742112	142	142	142	0	0	1	-30	30;
	148	109	0.009963768116	0.03985507246	0.01133118	156	156	156	0	0	1	-30	30;
	406	405	0.001995379122	0.007981516488	0.007732777584	156	156	156	0	0	1	-30	30;
	80	406	0.009963768116	0.03985507246	0.01133118	86	86	86	0	0	1	-30	30;
	406	101	0.007968388994	0.03187355598	0.009064944	86	86	86	0	0	1	-30	30;
	146	145	0.0008532871246	0.003413148498	0.000971244	156	156	156	0	0	1	-30	30;
	157	156	0.003413148498	0.01365259399	0.003884976	156	156	156	0	0	1	-30	30;
	149	157	0.005119722747	0.02047889099	0.005827464	143	143	143	0	0	1	-30	30;
	157	498	0.005119722747	0.02047889099	0.005827464	143	143	143	0	0	1	-30	30;
	190	189	0.005119722747	0.02047889099	0.005827464	156	156	156	0	0	1	-30	30;
	60	29	0.01138153749	0.04552614997	0.01294992	156	156	156	0	0	1	-30	30;
	24	429	0.01423020374	0.05692081495	0.0161874	156	156	156	0	0	1	-30	30;
	833	832	0.02264230204	0.04851921865	0.001028376	39	39	39	0	0	1	-30	30;
	833	368	0.04518658545	0.0968283974	0.002056752	39	39	39	0	0	1	-30	30;
	244	833	0.04518658545	0.0968283974	0.002056752	39	39	39	0	0	1	-30	30;
	7	244	0.02264230204	0.04851921865	0.001028376	39	39	39	0	0	1	-30	30;
	205	271	0.05645872716	0.1209829868	0.0001064965033	39	39	39	0	0	1	-30	30;
	695	195	0.009963768116	0.03985507246	0.01133118	141	141	141	0	0	1	-30	30;
	530	290	0.1318350487	0.2825036757	0.00599886	39	39	39	0	0	1	-30	30;
	938	390	0.006288069733	0.02515227893	0.0071548308	156	156	156	0	0	1	-30	30;
	250	674	0.0753763215	0.1615206889	0.00342792	26	26	26	0	0	1	-30	30;
	270	269	0.02107400406	0.04515858013	0.0009598176	39	39	39	0	0	1	-30	30;
	270	423	0.0791010292	0.1695022054	0.003599316	39	39	39	0	0	1	-30	30;
	339	270	0.05645872716	0.1209829868	0.00257094	39	39	39	0	0	1	-30	30;
	845	844	0.04518658545	0.0968283974	0.002056752	39	39	39	0	0	1	-30	30;
	845	519	0.06782888749	0.145347616	0.003085128	39	39	39	0	0	1	-30	30;
	520	845	0.1694742001	0.3631590002	0.00771282	39	39	39	0	0	1	-30	30;
	753	752	0.03763915144	0.08065532451	0.00171396	39	39	39	0	0	1	-30	30;
	729	728	0.0753763215	0.1615206889	0.0002969017221	39	39	39	0	0	1	-30	30;
	250	729	0.1130154729	0.2421760134	0.0006430344389	39	39	39	0	0	1	-30	30;
	730	727	0.0007841489883	0.001680319261	3.42792e-05	39	39	39	0	0	1	-30	30;
	264	730	0.03577679759	0.07666456627	0.001628262	39	39	39	0	0	1	-30	30;
	495	494	0.03763915144	0.08065532451	0.00171396	39	39	39	0	0	1	-30	30;
	516	515	0.03763915144	0.08065532451	0.0001312367997	39	39	39	0	0	1	-30	30;
	495	520	0.03763915144	0.08065532451	0.00171396	39	39	39	0	0	1	-30	30;
	424	495	0.03763915144	0.08065532451	0.00171396	39	39	39	0	0	1	-30	30;
	520	516	0.03763915144	0.08065532451	0.0001437539556	39	39	39	0	0	1	-30	30;
	753	205	0.06782888749	0.145347616	0.003085128	39	39	39	0	0	1	-30	30;
	516	753	0.03763915144	0.08065532451	0.0001421128032	39	39	39	0	0	1	-30	30;
	960	961	0.00870352867	0.03481411468	0.0099066888	156	156	156	0	0	1	-30	30;
	240	239	0.003189981096	0.01275992439	0.0036259776	152	152	152	0	0	1	-30	30;
	308	240	0.001995379122	0.007981516488	0.009610618358	150	150	150	0	0	1	-30	30;
	240	96	0.003189981096	0.01275992439	0.0036259776	163	163	163	0	0	1	-30	30;
	96	48	0.003189981096	0.01275992439	0.0036259776	163	163	163	0	0	1	-30	30;
	42	308	0.003990758244	0.01596303298	0.004532472	180	180	180	0	0	1	-30	30;
	47	799	0.0316600154	0.06784289015	0.0014397264	39	39	39	0	0	1	-30	30;
	799	807	0.0316600154	0.06784289015	0.0014397264	39	39	39	0	0	1	-30	30;
	147	185	0.005973009872	0.02389203949	0.01798753653	108	108	108	0	0	1	-30	30;
	185	344	0.003189981096	0.01275992439	0.0036259776	156	156	156	0	0	1	-30	30;
	185	277	0.01195914724	0.04783658895	0.013597416	114	114	114	0	0	1	-30	30;
	323	414	0.05273401946	0.1130014703	0.002399544	39	39	39	0	0	1	-30	30;
	924	950	0.001457151859	0.005828607435	0.0016511148	181	181	181	0	0	1	-30	30;
	924	957	0.004358328082	0.01743331233	0.0049533444	181	181	181	0	0	1	-30	30;
	429	347	0.01195914724	0.04783658895	0.013597416	142	142	142	0	0	1	-30	30;
	212	167	0.01394139887	0.05576559546	0.015863652	156	156	156	0	0	1	-30	30;
	60	182	0.01394139887	0.05576559546	0.015863652	156	156	156	0	0	1	-30	30;
	76	71	0.006826296996	0.02730518799	0.003366428232	141	141	141	0	0	1	-30	30;
	104	223	0.002940558706	0.01176223482	0.0008334572058	139	139	139	0	0	1	-30	30;
	103	104	0.006143667297	0.02457466919	0.0003745911198	139	139	139	0	0	1	-30	30;
	56	55	0.004778407898	0.01911363159	0.001030303315	138	138	138	0	0	1	-30	30;
	282	56	0.005973009872	0.02389203949	0.006798708	113	113	113	0	0	1	-30	30;
	56	57	0.008769166142	0.03507666457	0.0099714384	113	113	113	0	0	1	-30	30;
	437	436	0.005973009872	0.02389203949	0.006798708	156	156	156	0	0	1	-30	30;
	437	363	0.02190978786	0.08763915144	0.024928596	156	156	156	0	0	1	-30	30;
	60	437	0.004778407898	0.01911363159	0.001672087229	156	156	156	0	0	1	-30	30;
	695	282	0.009963768116	0.03985507246	0.01133118	86	86	86	0	0	1	-30	30;
	105	334	0.00677378702	0.02709514808	0.0077052024	140	140	140	0	0	1	-30	30;
	282	315	0.02190978786	0.08763915144	0.024928596	86	86	86	0	0	1	-30	30;
	340	17	0.005973009872	0.02389203949	0.006798708	140	140	140	0	0	1	-30	30;
	476	23	0.01195914724	0.04783658895	0.013597416	138	138	138	0	0	1	-30	30;
	327	326	0.003990758244	0.01596303298	0.004532472	156	156	156	0	0	1	-30	30;
	17	327	0.01195914724	0.04783658895	0.004821081183	139	139	139	0	0	1	-30	30;
	327	470	0.01593677799	0.06374711195	0.018129888	139	139	139	0	0	1	-30	30;
	254	300	0.003990758244	0.01596303298	0.004532472	156	156	156	0	0	1	-30	30;
	105	110	0.004844045369	0.01937618147	0.005503716	111	111	111	0	0	1	-30	30;
	444	273	0.01707886999	0.06831547994	0.01942488	156	156	156	0	0	1	-30	30;
	348	457	0.01673755514	0.06695022054	0.0190363824	86	86	86	0	0	1	-30	30;
	416	116	0.0002285289116	0.002239583333	0.00528768	476	476	476	0	0	1	-30	30;
	416	116	0.0002285289116	0.002239583333	0.00528768	476	476	476	0	0	1	-30	30;
	365	585	0.004095778198	0.01638311279	0.0046619712	139	139	139	0	0	1	-30	30;
	99	463	0.01281243436	0.05124973745	0.01456866	156	156	156	0	0	1	-30	30;
	172	527	0.01992753623	0.07971014493	0.02266236	271	271	271	0	0	1	-30	30;
	463	496	0.01138153749	0.04552614997	0.01294992	156	156	156	0	0	1	-30	30;
	521	522	0.000118147448	0.0004725897921	0.0001294992	85	85	85	0	0	1	-30	30;
	522	455	0.006826296996	0.02730518799	0.007769952	85	85	85	0	0	1	-30	30;
	522	500	0.02789592523	0.1115837009	0.031727304	85	85	85	0	0	1	-30	30;
	230	407	0.01992753623	0.07971014493	0.02266236	103	103	103	0	0	1	-30	30;
	70	317	0.01195914724	0.04783658895	0.003760812753	204	204	204	0	0	1	-30	30;
	455	337	0.01195914724	0.04783658895	0.001958848862	126	126	126	0	0	1	-30	30;
	455	83	0.01992753623	0.07971014493	0.002260598236	185	185	185	0	0	1	-30	30;
	342	466	0.01138153749	0.04552614997	0.01294992	201	201	201	0	0	1	-30	30;
	171	52	0.01138153749	0.04552614997	0.01294992	191	191	191	0	0	1	-30	30;
	220	52	0.006826296996	0.02730518799	0.007769952	156	156	156	0	0	1	-30	30;
	500	183	0.005973009872	0.02389203949	0.006798708	126	126	126	0	0	1	-30	30;
	268	183	0.01394139887	0.05576559546	0.015863652	327	327	327	0	0	1	-30	30;
	1	2	5.25099769e-05	0.0002100399076	6.47496e-05	416	416	416	0	0	1	-30	30;
	2	183	0.009110480991	0.03644192397	0.010359936	416	416	416	0	0	1	-30	30;
	2	429	0.01281243436	0.05124973745	0.01456866	416	416	416	0	0	1	-30	30;
	246	469	0.006826296996	0.02730518799	0.007769952	108	108	108	0	0	1	-30	30;
	460	397	0.005119722747	0.02047889099	0.005827464	181	181	181	0	0	1	-30	30;
	460	397	0.005119722747	0.02047889099	0.005827464	181	181	181	0	0	1	-30	30;
	321	397	0.004095778198	0.01638311279	0.001221910818	163	163	163	0	0	1	-30	30;
	341	3	0.01707886999	0.06831547994	0.01942488	191	191	191	0	0	1	-30	30;
	221	509	0.002901176223	0.01160470489	0.001187065356	156	156	156	0	0	1	-30	30;
	26	25	5.25099769e-05	0.0002100399076	6.47496e-05	156	156	156	0	0	1	-30	30;
	26	110	0.002271056501	0.009084226003	0.002589984	135	135	135	0	0	1	-30	30;
	510	26	0.005119722747	0.02047889099	0.005827464	135	135	135	0	0	1	-30	30;
	510	509	0.0004857172863	0.001942869145	0.001159472768	141	141	141	0	0	1	-30	30;
	589	364	0.002848666247	0.01139466499	0.00323748	86	86	86	0	0	1	-30	30;
	372	928	0.004358328082	0.01743331233	0.0049533444	156	156	156	0	0	1	-30	30;
	450	367	0.006826296996	0.02730518799	0.00256852455	139	139	139	0	0	1	-30	30;
	607	596	0.009507806483	0.02037387104	0.00042849	70	70	70	0	0	1	-30	30;
	607	735	0.06822096198	0.1461877757	0.003085128	70	70	70	0	0	1	-30	30;
	735	613	0.05685080165	0.1218231464	0.00257094	63	63	63	0	0	1	-30	30;
	600	596	0.1326191976	0.284183995	0.00599886	47	47	47	0	0	1	-30	30;
	622	600	0.04548064132	0.09745851712	0.004765480683	47	47	47	0	0	1	-30	30;
	596	699	0.03411048099	0.07309388784	0.001542564	68	68	68	0	0	1	-30	30;
	699	603	0.03411048099	0.07309388784	0.001542564	68	68	68	0	0	1	-30	30;
	596	595	0.02724917734	0.05839109431	0.0012340512	42	42	42	0	0	1	-30	30;
	610	617	0.227305188	0.4870825457	0.01028376	23	23	23	0	0	1	-30	30;
	623	602	0.09086326402	0.1947069943	0.004113504	23	23	23	0	0	1	-30	30;
	617	623	0.09086326402	0.1947069943	0.004113504	23	23	23	0	0	1	-30	30;
	577	713	0.05685080165	0.1218231464	0.001040075924	42	42	42	0	0	1	-30	30;
	581	582	0.05685080165	0.1218231464	0.00257094	42	42	42	0	0	1	-30	30;
	713	581	0.05685080165	0.1218231464	0.00257094	42	42	42	0	0	1	-30	30;
	622	619	0.1136035847	0.2434362529	0.00514188	23	23	23	0	0	1	-30	30;
	619	620	0.2651403767	0.56815795	0.01199772	40	40	40	0	0	1	-30	30;
	582	424	0.05685080165	0.1218231464	0.00257094	42	42	42	0	0	1	-30	30;
	602	622	0.1704543863	0.3652593993	0.00771282	23	23	23	0	0	1	-30	30;
	559	721	0.075768396	0.1623608486	0.00342792	23	23	23	0	0	1	-30	30;
	617	129	0.005685080165	0.01218231464	0.001044907041	22	22	22	0	0	1	-30	30;
	619	618	0.02274032066	0.04872925856	0.001028376	42	42	42	0	0	1	-30	30;
	575	864	0.01891759434	0.04053770216	0.00085698	42	42	42	0	0	1	-30	30;
	647	559	0.1136035847	0.2434362529	0.00514188	40	40	40	0	0	1	-30	30;
	625	613	0.08066932717	0.1728628439	0.0036507348	42	42	42	0	0	1	-30	30;
	861	864	0.01891759434	0.04053770216	0.00085698	42	42	42	0	0	1	-30	30;
	22	143	0.1704543863	0.3652593993	0.00771282	42	42	42	0	0	1	-30	30;
	602	651	0.208289575	0.4463348036	0.00942678	35	35	35	0	0	1	-30	30;
	574	561	0.04548064132	0.09745851712	0.008915468861	42	42	42	0	0	1	-30	30;
	584	564	0.075768396	0.1623608486	0.00342792	42	42	42	0	0	1	-30	30;
	574	582	0.151536792	0.3247216971	0.00685584	42	42	42	0	0	1	-30	30;
	574	577	0.04548064132	0.09745851712	0.002056752	42	42	42	0	0	1	-30	30;
	584	561	0.05685080165	0.1218231464	0.00257094	42	42	42	0	0	1	-30	30;
	607	606	0.02274032066	0.04872925856	0.001028376	42	42	42	0	0	1	-30	30;
	699	607	0.03411048099	0.07309388784	0.0004375207142	42	42	42	0	0	1	-30	30;
	704	974	0.05685080165	0.1218231464	0.00257094	42	42	42	0	0	1	-30	30;
	704	974	0.05685080165	0.1218231464	0.00257094	42	42	42	0	0	1	-30	30;
	925	372	0.003872610796	0.01549044318	0.0044029728	273	273	273	0	0	1	-30	30;
	925	952	0.007259504306	0.02903801722	0.008255574	273	273	273	0	0	1	-30	30;
	585	367	0.006826296996	0.02730518799	0.007769952	139	139	139	0	0	1	-30	30;
	338	158	0.01023944549	0.04095778198	0.011654928	181	181	181	0	0	1	-30	30;
	59	58	0.003413148498	0.01365259399	0.003884976	156	156	156	0	0	1	-30	30;
	321	59	0.008532871246	0.03413148498	0.00971244	128	128	128	0	0	1	-30	30;
	59	597	0.01707886999	0.06831547994	0.01942488	112	112	112	0	0	1	-30	30;
	276	275	0.005119722747	0.02047889099	0.0006452048032	143	143	143	0	0	1	-30	30;
	321	276	0.006826296996	0.02730518799	0.007769952	91	91	91	0	0	1	-30	30;
	276	149	0.008532871246	0.03413148498	0.00971244	138	138	138	0	0	1	-30	30;
	426	397	0.01023944549	0.04095778198	0.011654928	75	75	75	0	0	1	-30	30;
	151	103	0.002297311489	0.009189245957	0.0026061714	107	107	107	0	0	1	-30	30;
	392	391	0.002848666247	0.01139466499	0.001109217237	125	125	125	0	0	1	-30	30;
	392	450	0.002848666247	0.01139466499	0.00323748	139	139	139	0	0	1	-30	30;
	354	392	0.008532871246	0.03413148498	0.00971244	139	139	139	0	0	1	-30	30;
	450	89	0.007167611846	0.02867044739	0.0081584496	139	139	139	0	0	1	-30	30;
	289	263	0.0009583070783	0.003833228313	0.00108779328	156	156	156	0	0	1	-30	30;
	330	289	0.0009583070783	0.003833228313	0.00108779328	156	156	156	0	0	1	-30	30;
	331	330	0.009556815795	0.03822726318	0.0108779328	156	156	156	0	0	1	-30	30;
	263	382	0.0009583070783	0.003833228313	0.00108779328	156	156	156	0	0	1	-30	30;
	553	331	0.02276307498	0.09105229994	0.006700078062	141	141	141	0	0	1	-30	30;
	331	168	0.01673755514	0.06695022054	0.0190363824	141	141	141	0	0	1	-30	30;
	450	95	0.002848666247	0.01139466499	0.0006271109573	156	156	156	0	0	1	-30	30;
	79	457	0.02151596303	0.08606385213	0.0244753488	86	86	86	0	0	1	-30	30;
	971	970	0.008532871246	0.03413148498	0.003188927325	156	156	156	0	0	1	-30	30;
	846	469	0.01023944549	0.04095778198	0.011654928	108	108	108	0	0	1	-30	30;
	506	447	0.008532871246	0.03413148498	0.00971244	125	125	125	0	0	1	-30	30;
	99	199	0.03130907372	0.1252362949	0.03561228	156	156	156	0	0	1	-30	30;
	200	187	0.05122348246	0.2048939298	0.05827464	156	156	156	0	0	1	-30	30;
	465	464	0.008532871246	0.03413148498	0.00971244	156	156	156	0	0	1	-30	30;
	491	490	0.005119722747	0.02047889099	0.005827464	156	156	156	0	0	1	-30	30;
	462	358	0.006143667297	0.02457466919	0.0069929568	156	156	156	0	0	1	-30	30;
	322	491	0.003413148498	0.01365259399	0.003884976	156	156	156	0	0	1	-30	30;
	194	462	0.008532871246	0.03413148498	0.00971244	156	156	156	0	0	1	-30	30;
	491	465	0.001706574249	0.006826296996	0.006045371981	156	156	156	0	0	1	-30	30;
	465	200	0.005119722747	0.02047889099	0.005827464	156	156	156	0	0	1	-30	30;
	462	322	0.005119722747	0.02047889099	0.005827464	156	156	156	0	0	1	-30	30;
	341	294	0.01023944549	0.04095778198	0.011654928	86	86	86	0	0	1	-30	30;
	315	34	0.01394139887	0.05576559546	0.015863652	86	86	86	0	0	1	-30	30;
	381	73	0.008611636211	0.03444654484	0.00979013952	68	68	68	0	0	1	-30	30;
	413	381	0.01138153749	0.04552614997	0.00111539626	86	86	86	0	0	1	-30	30;
	536	413	0.03699327872	0.1479731149	0.04208724	86	86	86	0	0	1	-30	30;
	413	115	0.007167611846	0.02867044739	0.0081584496	156	156	156	0	0	1	-30	30;
	115	412	0.02390516698	0.09562066793	0.027194832	156	156	156	0	0	1	-30	30;
	482	481	0.003990758244	0.01596303298	0.002074796536	141	141	141	0	0	1	-30	30;
	178	177	0.01195914724	0.04783658895	0.013597416	156	156	156	0	0	1	-30	30;
	178	526	0.01593677799	0.06374711195	0.018129888	122	122	122	0	0	1	-30	30;
	482	36	0.003990758244	0.01596303298	0.004532472	139	139	139	0	0	1	-30	30;
	80	178	0.01195914724	0.04783658895	0.013597416	139	139	139	0	0	1	-30	30;
	526	482	0.01195914724	0.04783658895	0.002466513629	143	143	143	0	0	1	-30	30;
	553	324	0.01423020374	0.05692081495	0.0161874	181	181	181	0	0	1	-30	30;
	69	527	0.003990758244	0.01596303298	0.004532472	139	139	139	0	0	1	-30	30;
	69	68	0.009963768116	0.03985507246	0.001905206035	99	99	99	0	0	1	-30	30;
	518	69	0.007968388994	0.03187355598	0.004288199561	136	136	136	0	0	1	-30	30;
	77	299	0.01707886999	0.06831547994	0.01942488	68	68	68	0	0	1	-30	30;
	299	348	0.01707886999	0.06831547994	0.01942488	68	68	68	0	0	1	-30	30;
	505	504	0.003413148498	0.01365259399	0.0003815484133	156	156	156	0	0	1	-30	30;
	222	446	0.01366572149	0.05466288595	0.015539904	86	86	86	0	0	1	-30	30;
	446	505	0.02561174123	0.1024469649	0.02913732	86	86	86	0	0	1	-30	30;
	505	352	0.008532871246	0.03413148498	0.0005985829201	125	125	125	0	0	1	-30	30;
	836	969	0.03264020164	0.06994328922	0.0014782905	36	36	36	0	0	1	-30	30;
	836	969	0.03264020164	0.06994328922	0.0014782905	36	36	36	0	0	1	-30	30;
	836	972	0.02617097248	0.05608065532	0.0011826324	61	61	61	0	0	1	-30	30;
	836	972	0.02617097248	0.05608065532	0.0011826324	61	61	61	0	0	1	-30	30;
	836	975	0.03920744942	0.08401596303	0.0017739486	58	58	58	0	0	1	-30	30;
	523	980	0.01362458867	0.02919554715	0.0006170256	83	83	83	0	0	1	-30	30;
	655	973	0.02176013443	0.04662885948	0.000985527	62	62	62	0	0	1	-30	30;
	655	982	0.02617097248	0.05608065532	0.0011826324	62	62	62	0	0	1	-30	30;
	972	975	0.02087796681	0.04473850032	0.000942678	58	58	58	0	0	1	-30	30;
	894	969	0.01303647693	0.02793530771	0.0005913162	113	113	113	0	0	1	-30	30;
	894	980	0.02617097248	0.05608065532	0.0011826324	113	113	113	0	0	1	-30	30;
	973	968	0.02176013443	0.04662885948	0.000985527	66	66	66	0	0	1	-30	30;
	975	972	0.02617097248	0.05608065532	0.0011826324	58	58	58	0	0	1	-30	30;
	975	982	0.02176013443	0.04662885948	0.000985527	81	81	81	0	0	1	-30	30;
	976	973	0.02087796681	0.04473850032	0.000942678	115	115	115	0	0	1	-30	30;
	968	978	0.008723657495	0.01869355177	0.0003942108	58	58	58	0	0	1	-30	30;
	978	667	0.0008821676118	0.001890359168	3.942108e-05	42	42	42	0	0	1	-30	30;
	968	978	0.008723657495	0.01869355177	0.0003942108	89	89	89	0	0	1	-30	30;
	978	667	0.0008821676118	0.001890359168	3.942108e-05	42	42	42	0	0	1	-30	30;
	523	980	0.02087796681	0.04473850032	0.000942678	42	42	42	0	0	1	-30	30;
	876	978	0.008723657495	0.01869355177	0.0003942108	78	78	78	0	0	1	-30	30;
	876	978	0.008723657495	0.01869355177	0.0003942108	95	95	95	0	0	1	-30	30;
	876	978	0.008723657495	0.01869355177	0.0003942108	83	83	83	0	0	1	-30	30;
	982	978	0.03920744942	0.08401596303	0.0017739486	72	72	72	0	0	1	-30	30;
	876	975	0.01529090527	0.03276622558	0.0006898689	69	69	69	0	0	1	-30	30;
	238	222	0.01195914724	0.04783658895	0.013597416	86	86	86	0	0	1	-30	30;
	108	238	0.006143667297	0.02457466919	0.0069929568	87	87	87	0	0	1	-30	30;
	431	365	0.008532871246	0.03413148498	0.001751493023	139	139	139	0	0	1	-30	30;
	332	431	0.003413148498	0.01365259399	0.003884976	201	201	201	0	0	1	-30	30;
	243	242	0.002730518799	0.01092207519	0.0031079808	156	156	156	0	0	1	-30	30;
	238	243	0.006826296996	0.02730518799	0.007769952	156	156	156	0	0	1	-30	30;
	243	237	0.004095778198	0.01638311279	0.0046619712	156	156	156	0	0	1	-30	30;
	370	98	0.01195914724	0.04783658895	0.013597416	141	141	141	0	0	1	-30	30;
	74	370	0.001929741651	0.007718966604	0.0022014864	136	136	136	0	0	1	-30	30;
	317	179	0.005697332493	0.02278932997	0.003060436703	191	191	191	0	0	1	-30	30;
	94	168	0.008532871246	0.03413148498	0.00971244	89	89	89	0	0	1	-30	30;
	332	233	0.002612371351	0.0104494854	0.0029784816	142	142	142	0	0	1	-30	30;
	332	813	0.004253308129	0.01701323251	0.0048400326	128	128	128	0	0	1	-30	30;
	410	472	0.0009845620668	0.003938248267	0.0011169306	156	156	156	0	0	1	-30	30;
	411	410	0.001640936778	0.006563747112	0.001861551	156	156	156	0	0	1	-30	30;
	411	332	0.003596933417	0.01438773367	0.001867972287	134	134	134	0	0	1	-30	30;
	813	411	0.001640936778	0.006563747112	0.0004185956133	134	134	134	0	0	1	-30	30;
	246	72	0.01423020374	0.05692081495	0.0161874	124	124	124	0	0	1	-30	30;
	72	76	0.01023944549	0.04095778198	0.011654928	156	156	156	0	0	1	-30	30;
	360	359	0.008532871246	0.03413148498	0.00971244	140	140	140	0	0	1	-30	30;
	342	360	0.01023944549	0.04095778198	0.011654928	126	126	126	0	0	1	-30	30;
	360	435	0.006826296996	0.02730518799	0.007769952	126	126	126	0	0	1	-30	30;
	466	342	0.006826296996	0.02730518799	0.007769952	128	128	128	0	0	1	-30	30;
	435	369	0.004095778198	0.01638311279	0.0046619712	140	140	140	0	0	1	-30	30;
	151	262	0.001640936778	0.006563747112	0.001861551	125	125	125	0	0	1	-30	30;
	835	834	0.005973009872	0.02389203949	0.006798708	86	86	86	0	0	1	-30	30;
	435	434	0.006826296996	0.02730518799	0.007769952	156	156	156	0	0	1	-30	30;
	31	30	0.005697332493	0.02278932997	0.00647496	138	138	138	0	0	1	-30	30;
	171	31	0.004555240496	0.01822096198	0.02087607151	75	75	75	0	0	1	-30	30;
	31	165	0.01138153749	0.04552614997	0.01294992	75	75	75	0	0	1	-30	30;
	165	139	0.01138153749	0.04552614997	0.01294992	75	75	75	0	0	1	-30	30;
	827	826	0.005119722747	0.02047889099	0.005827464	156	156	156	0	0	1	-30	30;
	827	356	0.003413148498	0.01365259399	0.003884976	156	156	156	0	0	1	-30	30;
	357	827	0.003413148498	0.01365259399	0.0008139027069	156	156	156	0	0	1	-30	30;
	342	291	0.004555240496	0.01822096198	0.005179968	201	201	201	0	0	1	-30	30;
	291	357	0.02846040748	0.1138416299	0.0323748	201	201	201	0	0	1	-30	30;
	357	476	0.01423020374	0.05692081495	0.0161874	201	201	201	0	0	1	-30	30;
	284	430	0.004095778198	0.01638311279	0.0009846660746	156	156	156	0	0	1	-30	30;
	284	283	0.003413148498	0.01365259399	0.0004751326193	156	156	156	0	0	1	-30	30;
	431	284	0.01707886999	0.06831547994	0.0006966407197	156	156	156	0	0	1	-30	30;
	846	971	0.006826296996	0.02730518799	0.007769952	121	121	121	0	0	1	-30	30;
	971	324	0.002730518799	0.01092207519	0.0031079808	139	139	139	0	0	1	-30	30;
	203	215	0.006826296996	0.02730518799	0.007769952	139	139	139	0	0	1	-30	30;
	204	203	0.01023944549	0.04095778198	0.011654928	141	141	141	0	0	1	-30	30;
	204	762	0.006826296996	0.02730518799	0.01839906668	91	91	91	0	0	1	-30	30;
	498	204	0.003413148498	0.01365259399	0.003884976	143	143	143	0	0	1	-30	30;
	698	693	0.0004216269841	0.004131944444	0.009792	476	476	476	0	0	1	-30	30;
	698	693	0.0004216269841	0.004131944444	0.009792	476	476	476	0	0	1	-30	30;
	510	261	0.001929741651	0.007718966604	0.0022014864	138	138	138	0	0	1	-30	30;
	501	510	0.01160470489	0.04641881958	0.0132089184	129	129	129	0	0	1	-30	30;
	510	509	0.001929741651	0.007718966604	0.0022014864	135	135	135	0	0	1	-30	30;
	191	518	0.01138153749	0.04552614997	0.01294992	136	136	136	0	0	1	-30	30;
	380	42	0.004778407898	0.01911363159	0.0054389664	128	128	128	0	0	1	-30	30;
	185	835	0.007968388994	0.03187355598	0.009064944	114	114	114	0	0	1	-30	30;
	835	380	0.003189981096	0.01275992439	0.0036259776	180	180	180	0	0	1	-30	30;
	442	186	0.01564797311	0.06259189246	0.01780614	156	156	156	0	0	1	-30	30;
	186	496	0.01423020374	0.05692081495	0.004612292209	156	156	156	0	0	1	-30	30;
	442	741	0.01281243436	0.05124973745	0.01456866	156	156	156	0	0	1	-30	30;
	441	99	0.01281243436	0.05124973745	0.006485135672	156	156	156	0	0	1	-30	30;
	236	441	0.008532871246	0.03413148498	0.00971244	156	156	156	0	0	1	-30	30;
	441	440	0.008532871246	0.03413148498	0.003627928182	156	156	156	0	0	1	-30	30;
	496	214	0.01564797311	0.06259189246	0.01780614	156	156	156	0	0	1	-30	30;
	86	85	0.009963768116	0.03985507246	0.0007183777027	156	156	156	0	0	1	-30	30;
	337	83	0.005973009872	0.02389203949	0.006798708	139	139	139	0	0	1	-30	30;
	83	86	0.009963768116	0.03985507246	0.01133118	141	141	141	0	0	1	-30	30;
	86	773	0.005973009872	0.02389203949	0.006798708	135	135	135	0	0	1	-30	30;
	553	332	0.01707886999	0.06831547994	0.01942488	125	125	125	0	0	1	-30	30;
	435	8	0.02276307498	0.09105229994	0.02589984	156	156	156	0	0	1	-30	30;
	15	16	0.0005644822516	0.002257929007	0.000647496	109	109	109	0	0	1	-30	30;
	16	388	0.0005644822516	0.002257929007	0.000647496	109	109	109	0	0	1	-30	30;
	16	389	0.01138153749	0.04552614997	0.01294992	109	109	109	0	0	1	-30	30;
	448	449	9.189245957e-05	0.0003675698383	9.71244e-05	141	141	141	0	0	1	-30	30;
	389	230	0.01593677799	0.06374711195	0.018129888	141	141	141	0	0	1	-30	30;
	449	78	0.0005644822516	0.002257929007	0.000647496	141	141	141	0	0	1	-30	30;
	449	195	0.007968388994	0.03187355598	0.009064944	141	141	141	0	0	1	-30	30;
	78	389	0.005973009872	0.02389203949	0.006798708	141	141	141	0	0	1	-30	30;
	245	464	0.006826296996	0.02730518799	0.007769952	156	156	156	0	0	1	-30	30;
	74	364	0.002415458937	0.009661835749	0.002751858	86	86	86	0	0	1	-30	30;
	155	154	0.006143667297	0.02457466919	0.0069929568	86	86	86	0	0	1	-30	30;
	493	492	0.004095778198	0.01638311279	0.0046619712	156	156	156	0	0	1	-30	30;
	155	493	0.02390516698	0.09562066793	0.027194832	141	141	141	0	0	1	-30	30;
	493	265	0.01195914724	0.04783658895	0.013597416	141	141	141	0	0	1	-30	30;
	251	155	0.01366572149	0.05466288595	0.005487078327	136	136	136	0	0	1	-30	30;
	741	152	0.003124343625	0.0124973745	0.003561228	156	156	156	0	0	1	-30	30;
	511	468	0.0005644822516	0.002257929007	0.000647496	109	109	109	0	0	1	-30	30;
	321	235	0.006826296996	0.02730518799	0.007769952	109	109	109	0	0	1	-30	30;
	235	511	0.005119722747	0.02047889099	0.005827464	109	109	109	0	0	1	-30	30;
	41	287	0.01593677799	0.06374711195	0.018129888	114	114	114	0	0	1	-30	30;
	317	192	0.01138153749	0.04552614997	0.01294992	141	141	141	0	0	1	-30	30;
	81	959	0.005316635161	0.02126654064	0.0060540876	156	156	156	0	0	1	-30	30;
	248	49	0.01434835119	0.05739340475	0.001781311105	121	121	121	0	0	1	-30	30;
	214	281	0.004266435623	0.01706574249	0.00485622	156	156	156	0	0	1	-30	30;
	442	214	0.01423020374	0.05692081495	0.0161874	156	156	156	0	0	1	-30	30;
	248	354	0.008532871246	0.03413148498	0.00971244	133	133	133	0	0	1	-30	30;
	185	403	0.03187355598	0.1274942239	0.036259776	109	109	109	0	0	1	-30	30;
	403	409	0.005973009872	0.02389203949	0.006798708	156	156	156	0	0	1	-30	30;
	741	146	0.0008532871246	0.003413148498	0.000971244	156	156	156	0	0	1	-30	30;
	146	152	0.002271056501	0.009084226003	0.002589984	156	156	156	0	0	1	-30	30;
	332	428	0.007193866835	0.02877546734	0.0081908244	125	125	125	0	0	1	-30	30;
	553	95	0.005697332493	0.02278932997	0.001640623232	163	163	163	0	0	1	-30	30;
	432	207	0.0002888048729	0.001155219492	0.000323748	104	104	104	0	0	1	-30	30;
	399	398	0.002848666247	0.01139466499	0.00323748	156	156	156	0	0	1	-30	30;
	281	399	0.008532871246	0.03413148498	0.00971244	156	156	156	0	0	1	-30	30;
	399	442	0.009963768116	0.03985507246	0.01133118	156	156	156	0	0	1	-30	30;
	646	847	0.007115101869	0.02846040748	0.0080937	125	125	125	0	0	1	-30	30;
	768	767	0.001142091997	0.00456836799	0.001294992	156	156	156	0	0	1	-30	30;
	553	768	0.002848666247	0.01139466499	0.00323748	156	156	156	0	0	1	-30	30;
	768	89	0.002848666247	0.01139466499	0.000602807916	156	156	156	0	0	1	-30	30;
	67	66	0.004778407898	0.01911363159	0.00156913241	156	156	156	0	0	1	-30	30;
	760	67	0.01434835119	0.05739340475	0.0163168992	139	139	139	0	0	1	-30	30;
	67	77	0.009556815795	0.03822726318	0.0108779328	139	139	139	0	0	1	-30	30;
	14	13	0.01138153749	0.04552614997	0.01294992	86	86	86	0	0	1	-30	30;
	760	14	0.03414461248	0.1365784499	0.03884976	86	86	86	0	0	1	-30	30;
	14	671	0.01138153749	0.04552614997	0.01294992	86	86	86	0	0	1	-30	30;
	28	27	0.003413148498	0.01365259399	0.003884976	143	143	143	0	0	1	-30	30;
	28	376	0.008532871246	0.03413148498	0.00971244	141	141	141	0	0	1	-30	30;
	377	28	0.008532871246	0.03413148498	0.00364079247	136	136	136	0	0	1	-30	30;
	73	106	0.02276307498	0.09105229994	0.02589984	86	86	86	0	0	1	-30	30;
	106	781	0.008532871246	0.03413148498	0.00971244	86	86	86	0	0	1	-30	30;
	442	741	0.01281243436	0.05124973745	0.01456866	156	156	156	0	0	1	-30	30;
	77	672	0.04553927746	0.1821571099	0.05179968	86	86	86	0	0	1	-30	30;
	45	366	0.03414461248	0.1365784499	0.03884976	109	109	109	0	0	1	-30	30;
	181	180	0.007167611846	0.02867044739	0.0081584496	156	156	156	0	0	1	-30	30;
	181	219	0.02151596303	0.08606385213	0.0244753488	156	156	156	0	0	1	-30	30;
	348	181	0.01434835119	0.05739340475	0.0163168992	156	156	156	0	0	1	-30	30;
	206	311	0.01707886999	0.06831547994	0.01942488	123	123	123	0	0	1	-30	30;
	311	627	0.01707886999	0.06831547994	0.005392754081	125	125	125	0	0	1	-30	30;
	171	385	0.02276307498	0.09105229994	0.02589984	86	86	86	0	0	1	-30	30;
	385	627	0.02561174123	0.1024469649	0.02913732	86	86	86	0	0	1	-30	30;
	665	745	0.01034446545	0.04137786179	0.011654928	181	181	181	0	0	1	-30	30;
	569	677	0.008624763705	0.03449905482	0.00971244	132	132	132	0	0	1	-30	30;
	677	588	0.01437460618	0.0574984247	0.0161874	132	132	132	0	0	1	-30	30;
	639	694	0.008624763705	0.03449905482	0.00971244	170	170	170	0	0	1	-30	30;
	132	783	0.01207729469	0.04830917874	0.013597416	170	170	170	0	0	1	-30	30;
	631	639	0.02298624239	0.09194496954	0.02589984	139	139	139	0	0	1	-30	30;
	634	631	0.02873608486	0.1149443394	0.0323748	139	139	139	0	0	1	-30	30;
	669	637	0.008624763705	0.03449905482	0.02194339797	133	133	133	0	0	1	-30	30;
	685	689	0.01437460618	0.0574984247	0.0161874	170	170	170	0	0	1	-30	30;
	677	676	0.01149968494	0.04599873976	0.01294992	170	170	170	0	0	1	-30	30;
	128	593	0.004594622978	0.01837849191	0.005179968	47	47	47	0	0	1	-30	30;
	568	128	0.004594622978	0.01837849191	0.01476151106	127	127	127	0	0	1	-30	30;
	798	637	0.006891934468	0.02756773787	0.0006528816184	133	133	133	0	0	1	-30	30;
	715	838	0.01437460618	0.0574984247	0.0161874	170	170	170	0	0	1	-30	30;
	692	770	0.005172232724	0.0206889309	0.005827464	132	132	132	0	0	1	-30	30;
	689	766	0.04598561227	0.1839424491	0.05179968	285	285	285	0	0	1	-30	30;
	638	782	0.01437460618	0.0574984247	0.00301045157	200	200	200	0	0	1	-30	30;
	621	765	0.005172232724	0.0206889309	0.005827464	94	94	94	0	0	1	-30	30;
	712	782	0.01437460618	0.0574984247	0.0161874	138	138	138	0	0	1	-30	30;
	514	769	0.01062014283	0.04248057131	0.01196572608	170	170	170	0	0	1	-30	30;
	566	514	0.01062014283	0.04248057131	0.01196572608	170	170	170	0	0	1	-30	30;
	811	771	0.004594622978	0.01837849191	0.005179968	94	94	94	0	0	1	-30	30;
	541	546	0.01207729469	0.04830917874	0.013597416	158	158	158	0	0	1	-30	30;
	732	629	0.008624763705	0.03449905482	0.00971244	138	138	138	0	0	1	-30	30;
	689	732	0.02012444865	0.08049779458	0.02266236	138	138	138	0	0	1	-30	30;
	635	766	0.01724952741	0.06899810964	0.001119784833	138	138	138	0	0	1	-30	30;
	720	749	0.001719701743	0.006878806973	0.001942488	170	170	170	0	0	1	-30	30;
	131	688	0.000118147448	0.0004725897921	0.0001294992	170	170	170	0	0	1	-30	30;
	774	131	0.009661835749	0.038647343	0.0108779328	170	170	170	0	0	1	-30	30;
	688	720	0.02012444865	0.08049779458	0.02266236	170	170	170	0	0	1	-30	30;
	638	782	0.01437460618	0.0574984247	0.00301045157	200	200	200	0	0	1	-30	30;
	791	804	0.01447962613	0.05791850452	0.0163168992	200	200	200	0	0	1	-30	30;
	216	117	0.009661835749	0.038647343	0.0108779328	170	170	170	0	0	1	-30	30;
	621	784	0.005172232724	0.0206889309	0.005827464	181	181	181	0	0	1	-30	30;
	459	652	0.009202373451	0.0368094938	0.010359936	140	140	140	0	0	1	-30	30;
	459	815	0.006327452216	0.02530980886	0.007122456	140	140	140	0	0	1	-30	30;
	776	433	0.006891934468	0.02756773787	0.007769952	153	153	153	0	0	1	-30	30;
	546	776	0.006891934468	0.02756773787	0.007769952	153	153	153	0	0	1	-30	30;
	701	529	0.01034446545	0.04137786179	0.002219969625	170	170	170	0	0	1	-30	30;
	592	659	0.008624763705	0.03449905482	0.000753449686	170	170	170	0	0	1	-30	30;
	529	592	0.008624763705	0.03449905482	0.00971244	170	170	170	0	0	1	-30	30;
	546	540	0.02012444865	0.08049779458	0.02266236	143	143	143	0	0	1	-30	30;
	689	766	0.04598561227	0.1839424491	0.05179968	284	284	284	0	0	1	-30	30;
	811	611	0.008624763705	0.03449905482	0.00971244	140	140	140	0	0	1	-30	30;
	683	633	0.05173545474	0.2069418189	0.05827464	138	138	138	0	0	1	-30	30;
	673	828	0.01689508507	0.06758034026	0.0190363824	181	181	181	0	0	1	-30	30;
	615	612	0.01551669817	0.06206679269	0.017482392	136	136	136	0	0	1	-30	30;
	635	766	0.01724952741	0.06899810964	0.001119784833	138	138	138	0	0	1	-30	30;
	542	789	0.01379699643	0.05518798572	0.015539904	132	132	132	0	0	1	-30	30;
	789	672	0.01724952741	0.06899810964	0.01942488	143	143	143	0	0	1	-30	30;
	540	591	0.008624763705	0.03449905482	0.00971244	143	143	143	0	0	1	-30	30;
	621	784	0.005172232724	0.0206889309	0.005827464	170	170	170	0	0	1	-30	30;
	608	614	0.008624763705	0.03449905482	0.00971244	95	95	95	0	0	1	-30	30;
	538	822	0.03448592733	0.1379437093	0.03884976	181	181	181	0	0	1	-30	30;
	118	126	0.04598561227	0.1839424491	0.05179968	170	170	170	0	0	1	-30	30;
	715	724	0.008624763705	0.03449905482	0.00971244	170	170	170	0	0	1	-30	30;
	724	697	0.0009714345726	0.00388573829	0.00108779328	170	170	170	0	0	1	-30	30;
	811	611	0.008624763705	0.03449905482	0.00971244	170	170	170	0	0	1	-30	30;
	654	478	0.006891934468	0.02756773787	0.007769952	189	189	189	0	0	1	-30	30;
	748	117	0.01724952741	0.06899810964	0.01942488	170	170	170	0	0	1	-30	30;
	822	692	0.006891934468	0.02756773787	0.007769952	200	200	200	0	0	1	-30	30;
	40	615	0.005172232724	0.0206889309	0.005827464	136	136	136	0	0	1	-30	30;
	803	40	0.008624763705	0.03449905482	0.00971244	136	136	136	0	0	1	-30	30;
	608	803	0.01207729469	0.04830917874	0.013597416	121	121	121	0	0	1	-30	30;
	822	692	0.006891934468	0.02756773787	0.007769952	202	202	202	0	0	1	-30	30;
	770	797	0.005172232724	0.0206889309	0.005827464	170	170	170	0	0	1	-30	30;
	570	565	0.006891934468	0.02756773787	0.0005117325203	170	170	170	0	0	1	-30	30;
	786	550	0.01689508507	0.06758034026	0.005355294215	143	143	143	0	0	1	-30	30;
	136	838	0.01207729469	0.04830917874	0.013597416	170	170	170	0	0	1	-30	30;
	118	737	0.008624763705	0.03449905482	0.001320014727	170	170	170	0	0	1	-30	30;
	652	654	0.01379699643	0.05518798572	0.015539904	134	134	134	0	0	1	-30	30;
	578	583	0.01437460618	0.0574984247	0.0161874	170	170	170	0	0	1	-30	30;
	216	117	0.009661835749	0.038647343	0.0108779328	170	170	170	0	0	1	-30	30;
	715	141	0.00574984247	0.02299936988	0.00647496	170	170	170	0	0	1	-30	30;
	141	136	0.007246376812	0.02898550725	0.0081584496	170	170	170	0	0	1	-30	30;
	709	660	0.01034446545	0.04137786179	0.004071184804	114	114	114	0	0	1	-30	30;
	118	117	0.03448592733	0.1379437093	0.03884976	170	170	170	0	0	1	-30	30;
	580	294	0.01034446545	0.04137786179	0.011654928	139	139	139	0	0	1	-30	30;
	662	579	0.01724952741	0.06899810964	0.01942488	143	143	143	0	0	1	-30	30;
	144	662	0.01437460618	0.0574984247	0.0161874	143	143	143	0	0	1	-30	30;
	663	726	0.01149968494	0.04599873976	0.01294992	138	138	138	0	0	1	-30	30;
	726	637	0.01149968494	0.04599873976	0.00526190003	138	138	138	0	0	1	-30	30;
	506	621	0.008624763705	0.03449905482	0.00971244	143	143	143	0	0	1	-30	30;
	701	144	0.01724952741	0.06899810964	0.01942488	143	143	143	0	0	1	-30	30;
	718	570	0.01724952741	0.06899810964	0.01942488	138	138	138	0	0	1	-30	30;
	642	718	0.01034446545	0.04137786179	0.011654928	138	138	138	0	0	1	-30	30;
	170	536	0.02586116362	0.1034446545	0.02913732	137	137	137	0	0	1	-30	30;
	583	170	0.02586116362	0.1034446545	0.02913732	137	137	137	0	0	1	-30	30;
	475	811	0.00574984247	0.02299936988	0.00647496	170	170	170	0	0	1	-30	30;
	795	702	0.01724952741	0.06899810964	0.01942488	132	132	132	0	0	1	-30	30;
	538	795	0.008624763705	0.03449905482	0.00971244	132	132	132	0	0	1	-30	30;
	612	652	0.006891934468	0.02756773787	0.007769952	140	140	140	0	0	1	-30	30;
	639	689	0.01437460618	0.0574984247	0.0161874	133	133	133	0	0	1	-30	30;
	549	702	0.005172232724	0.0206889309	0.005827464	132	132	132	0	0	1	-30	30;
	708	638	0.006891934468	0.02756773787	0.007769952	170	170	170	0	0	1	-30	30;
	570	700	0.01724952741	0.06899810964	0.003615721475	170	170	170	0	0	1	-30	30;
	570	700	0.01724952741	0.06899810964	0.003615721475	170	170	170	0	0	1	-30	30;
	663	722	0.01437460618	0.0574984247	0.0161874	137	137	137	0	0	1	-30	30;
	722	665	0.06609693342	0.2643877337	0.07446204	137	137	137	0	0	1	-30	30;
	701	599	0.01437460618	0.0574984247	0.0161874	178	178	178	0	0	1	-30	30;
	599	588	0.01149968494	0.04599873976	0.01294992	178	178	178	0	0	1	-30	30;
	669	751	0.01149968494	0.04599873976	0.01294992	139	139	139	0	0	1	-30	30;
	675	719	0.01379699643	0.05518798572	0.015539904	136	136	136	0	0	1	-30	30;
	673	117	0.01724952741	0.06899810964	0.01942488	170	170	170	0	0	1	-30	30;
	774	737	0.009661835749	0.038647343	0.0108779328	170	170	170	0	0	1	-30	30;
	663	563	0.01149968494	0.04599873976	0.002729333279	138	138	138	0	0	1	-30	30;
	563	557	0.00574984247	0.02299936988	0.00647496	138	138	138	0	0	1	-30	30;
	665	572	0.03448592733	0.1379437093	0.03884976	148	148	148	0	0	1	-30	30;
	591	548	0.005172232724	0.0206889309	0.005827464	143	143	143	0	0	1	-30	30;
	578	660	0.01437460618	0.0574984247	0.0161874	170	170	170	0	0	1	-30	30;
	842	801	0.009661835749	0.038647343	0.0108779328	170	170	170	0	0	1	-30	30;
	588	701	0.01437460618	0.0574984247	0.0161874	178	178	178	0	0	1	-30	30;
	701	645	0.00574984247	0.02299936988	0.002174707074	178	178	178	0	0	1	-30	30;
	645	665	0.0402357698	0.1609430792	0.04532472	178	178	178	0	0	1	-30	30;
	701	665	0.05748529721	0.2299411888	0.0647496	178	178	178	0	0	1	-30	30;
	705	550	0.01724952741	0.06899810964	0.01942488	95	95	95	0	0	1	-30	30;
	634	747	0.01034446545	0.04137786179	0.011654928	138	138	138	0	0	1	-30	30;
	747	640	0.02298624239	0.09194496954	0.02589984	138	138	138	0	0	1	-30	30;
	570	565	0.006891934468	0.02756773787	0.0005117325203	170	170	170	0	0	1	-30	30;
	190	433	0.006891934468	0.02756773787	0.007769952	132	132	132	0	0	1	-30	30;
	597	190	0.02414146188	0.09656584751	0.027194832	137	137	137	0	0	1	-30	30;
	779	639	0.03161100609	0.1264440244	0.03561228	94	94	94	0	0	1	-30	30;
	635	779	0.008624763705	0.03449905482	0.00971244	94	94	94	0	0	1	-30	30;
	538	821	0.02873608486	0.1149443394	0.0323748	154	154	154	0	0	1	-30	30;
	821	541	0.01379699643	0.05518798572	0.015539904	154	154	154	0	0	1	-30	30;
	640	665	0.03161100609	0.1264440244	0.01034783812	141	141	141	0	0	1	-30	30;
	660	583	0.02012444865	0.08049779458	0.02266236	109	109	109	0	0	1	-30	30;
	560	576	0.01149968494	0.04599873976	0.01294992	121	121	121	0	0	1	-30	30;
	665	560	0.02012444865	0.08049779458	0.02266236	121	121	121	0	0	1	-30	30;
	576	660	0.01724952741	0.06899810964	0.01942488	121	121	121	0	0	1	-30	30;
	665	573	0.008624763705	0.03449905482	0.00971244	140	140	140	0	0	1	-30	30;
	675	822	0.01379699643	0.05518798572	0.015539904	272	272	272	0	0	1	-30	30;
	766	636	0.01437460618	0.0574984247	0.0161874	139	139	139	0	0	1	-30	30;
	822	547	0.006891934468	0.02756773787	0.007769952	208	208	208	0	0	1	-30	30;
	680	675	0.01034446545	0.04137786179	0.011654928	182	182	182	0	0	1	-30	30;
	636	757	0.01724952741	0.06899810964	0.01942488	138	138	138	0	0	1	-30	30;
	757	633	0.00574984247	0.02299936988	0.00647496	138	138	138	0	0	1	-30	30;
	682	629	0.01149968494	0.04599873976	0.01294992	170	170	170	0	0	1	-30	30;
	629	642	0.01149968494	0.04599873976	0.01294992	94	94	94	0	0	1	-30	30;
	643	636	0.01437460618	0.0574984247	0.0161874	139	139	139	0	0	1	-30	30;
	766	643	0.01437460618	0.0574984247	0.0161874	139	139	139	0	0	1	-30	30;
	630	664	0.01437460618	0.0574984247	0.0161874	94	94	94	0	0	1	-30	30;
	635	630	0.04311069103	0.1724427641	0.0485622	94	94	94	0	0	1	-30	30;
	664	629	0.01149968494	0.04599873976	0.01294992	94	94	94	0	0	1	-30	30;
	586	782	0.008624763705	0.03449905482	0.00971244	86	86	86	0	0	1	-30	30;
	626	587	0.01437460618	0.0574984247	0.0161874	86	86	86	0	0	1	-30	30;
	587	586	0.01149968494	0.04599873976	0.01294992	86	86	86	0	0	1	-30	30;
	636	626	0.01724952741	0.06899810964	0.01942488	86	86	86	0	0	1	-30	30;
	544	546	0.009766855703	0.03906742281	0.011007432	90	90	90	0	0	1	-30	30;
	545	544	0.04598561227	0.1839424491	0.05179968	90	90	90	0	0	1	-30	30;
	547	549	0.008624763705	0.03449905482	0.00971244	132	132	132	0	0	1	-30	30;
	709	678	0.01149968494	0.04599873976	0.004205928003	170	170	170	0	0	1	-30	30;
	583	678	0.00574984247	0.02299936988	0.00647496	170	170	170	0	0	1	-30	30;
	568	663	0.03448592733	0.1379437093	0.03884976	125	125	125	0	0	1	-30	30;
	669	569	0.01437460618	0.0574984247	0.0161874	139	139	139	0	0	1	-30	30;
	758	417	0.006891934468	0.02756773787	0.007769952	170	170	170	0	0	1	-30	30;
	538	542	0.04311069103	0.1724427641	0.0485622	144	144	144	0	0	1	-30	30;
	605	597	0.008624763705	0.03449905482	0.00971244	190	190	190	0	0	1	-30	30;
	158	605	0.008624763705	0.03449905482	0.00971244	190	190	190	0	0	1	-30	30;
	142	550	0.01447962613	0.05791850452	0.0163168992	95	95	95	0	0	1	-30	30;
	705	142	0.008624763705	0.03449905482	0.00971244	119	119	119	0	0	1	-30	30;
	683	641	0.008624763705	0.03449905482	0.03856092859	170	170	170	0	0	1	-30	30;
	684	568	0.01149968494	0.04599873976	0.01294992	94	94	94	0	0	1	-30	30;
	648	684	0.01724952741	0.06899810964	0.01942488	94	94	94	0	0	1	-30	30;
	744	762	0.01207729469	0.04830917874	0.013597416	121	121	121	0	0	1	-30	30;
	548	744	0.005172232724	0.0206889309	0.005827464	143	143	143	0	0	1	-30	30;
	648	639	0.008624763705	0.03449905482	0.00971244	142	142	142	0	0	1	-30	30;
	686	633	0.01724952741	0.06899810964	0.01942488	170	170	170	0	0	1	-30	30;
	773	611	0.02614996849	0.104599874	0.029461068	145	145	145	0	0	1	-30	30;
	545	338	0.008624763705	0.03449905482	0.02300597672	143	143	143	0	0	1	-30	30;
	709	632	0.006891934468	0.02756773787	0.0005287084472	170	170	170	0	0	1	-30	30;
	784	616	0.03736084856	0.1494433942	0.04208724	138	138	138	0	0	1	-30	30;
	616	758	0.006891934468	0.02756773787	0.007769952	138	138	138	0	0	1	-30	30;
	579	717	0.01437460618	0.0574984247	0.0161874	138	138	138	0	0	1	-30	30;
	717	572	0.03161100609	0.1264440244	0.03561228	138	138	138	0	0	1	-30	30;
	638	850	0.02752835539	0.1101134216	0.0310150584	142	142	142	0	0	1	-30	30;
	635	714	0.02873608486	0.1149443394	0.0323748	138	138	138	0	0	1	-30	30;
	712	714	0.01437460618	0.0574984247	0.0161874	138	138	138	0	0	1	-30	30;
	557	588	0.008624763705	0.03449905482	0.00971244	189	189	189	0	0	1	-30	30;
	831	653	0.01437460618	0.0574984247	0.0161874	140	140	140	0	0	1	-30	30;
	831	654	0.006891934468	0.02756773787	0.007769952	140	140	140	0	0	1	-30	30;
	653	649	0.02873608486	0.1149443394	0.0323748	176	176	176	0	0	1	-30	30;
	675	43	0.008624763705	0.03449905482	0.00971244	136	136	136	0	0	1	-30	30;
	726	725	0.01149968494	0.04599873976	0.01294992	170	170	170	0	0	1	-30	30;
	556	538	0.005172232724	0.0206889309	0.005827464	132	132	132	0	0	1	-30	30;
	680	556	0.006891934468	0.02756773787	0.007769952	132	132	132	0	0	1	-30	30;
	665	124	0.02586116362	0.1034446545	0.02913732	137	137	137	0	0	1	-30	30;
	124	580	0.002874921235	0.01149968494	0.0006988970354	132	132	132	0	0	1	-30	30;
	680	547	0.01207729469	0.04830917874	0.013597416	132	132	132	0	0	1	-30	30;
	624	809	0.005172232724	0.0206889309	0.005827464	126	126	126	0	0	1	-30	30;
	809	545	0.01034446545	0.04137786179	0.011654928	126	126	126	0	0	1	-30	30;
	672	624	0.005172232724	0.0206889309	0.005827464	126	126	126	0	0	1	-30	30;
	683	782	0.01149968494	0.04599873976	0.01294992	139	139	139	0	0	1	-30	30;
	682	739	0.006891934468	0.02756773787	0.007769952	170	170	170	0	0	1	-30	30;
	547	755	0.006891934468	0.02756773787	0.007769952	181	181	181	0	0	1	-30	30;
	121	673	0.019310544	0.07724217601	0.0217558656	147	147	147	0	0	1	-30	30;
	786	121	0.019310544	0.07724217601	0.0217558656	147	147	147	0	0	1	-30	30;
	128	127	0.002874921235	0.01149968494	0.00323748	47	47	47	0	0	1	-30	30;
	514	513	0.008690401176	0.0347616047	0.00979013952	170	170	170	0	0	1	-30	30;
	732	731	0.00574984247	0.02299936988	0.00647496	170	170	170	0	0	1	-30	30;
	688	687	0.01207729469	0.04830917874	0.013597416	170	170	170	0	0	1	-30	30;
	458	459	0.00574984247	0.02299936988	0.00647496	207	207	207	0	0	1	-30	30;
	776	775	0.003452530981	0.01381012392	0.003884976	132	132	132	0	0	1	-30	30;
	529	528	0.006891934468	0.02756773787	0.0006592320961	170	170	170	0	0	1	-30	30;
	789	788	0.002756773787	0.01102709515	0.0031079808	170	170	170	0	0	1	-30	30;
	40	39	0.008624763705	0.03449905482	0.00971244	138	138	138	0	0	1	-30	30;
	141	140	0.007246376812	0.02898550725	0.0081584496	170	170	170	0	0	1	-30	30;
	795	794	0.003452530981	0.01381012392	0.003884976	170	170	170	0	0	1	-30	30;
	563	562	0.00574984247	0.02299936988	0.003077459692	170	170	170	0	0	1	-30	30;
	645	644	0.006891934468	0.02756773787	0.007769952	170	170	170	0	0	1	-30	30;
	747	746	0.00574984247	0.02299936988	0.00647496	170	170	170	0	0	1	-30	30;
	821	820	0.01034446545	0.04137786179	0.011654928	170	170	170	0	0	1	-30	30;
	757	756	0.00574984247	0.02299936988	0.00647496	170	170	170	0	0	1	-30	30;
	544	543	0.007469544213	0.02987817685	0.008417448	90	90	90	0	0	1	-30	30;
	605	604	0.002756773787	0.01102709515	0.0031079808	126	126	126	0	0	1	-30	30;
	773	772	0.01207729469	0.04830917874	0.013597416	170	170	170	0	0	1	-30	30;
	830	831	2.625498845e-05	0.0001050199538	3.23748e-05	170	170	170	0	0	1	-30	30;
	124	123	0.006891934468	0.02756773787	0.007769952	170	170	170	0	0	1	-30	30;
	809	808	0.005172232724	0.0206889309	0.005827464	170	170	170	0	0	1	-30	30;
	121	120	0.008690401176	0.0347616047	0.00979013952	170	170	170	0	0	1	-30	30;
	131	130	0.0002888048729	0.001155219492	0.000323748	170	170	170	0	0	1	-30	30;
	744	743	0.003452530981	0.01381012392	0.003884976	132	132	132	0	0	1	-30	30;
	387	386	0.003413148498	0.01365259399	0.001103994801	156	156	156	0	0	1	-30	30;
	487	234	0.006826296996	0.02730518799	0.007769952	156	156	156	0	0	1	-30	30;
	234	387	0.01195914724	0.04783658895	0.013597416	156	156	156	0	0	1	-30	30;
	387	304	0.005119722747	0.02047889099	0.002349486838	156	156	156	0	0	1	-30	30;
	733	353	0.005119722747	0.02047889099	0.005827464	156	156	156	0	0	1	-30	30;
	733	353	0.005119722747	0.02047889099	0.005827464	156	156	156	0	0	1	-30	30;
	353	352	0.01195914724	0.04783658895	0.003846172884	156	156	156	0	0	1	-30	30;
	817	733	0.03414461248	0.1365784499	0.03884976	156	156	156	0	0	1	-30	30;
	346	345	0.007167611846	0.02867044739	0.0081584496	206	206	206	0	0	1	-30	30;
	346	168	0.002848666247	0.01139466499	0.00323748	86	86	86	0	0	1	-30	30;
	354	346	0.005697332493	0.02278932997	0.002479976484	206	206	206	0	0	1	-30	30;
	802	801	0.007167611846	0.02867044739	0.0081584496	156	156	156	0	0	1	-30	30;
	94	802	0.01138153749	0.04552614997	0.01294992	108	108	108	0	0	1	-30	30;
	802	64	0.01992753623	0.07971014493	0.02266236	108	108	108	0	0	1	-30	30;
	418	265	0.01195914724	0.04783658895	0.013597416	156	156	156	0	0	1	-30	30;
	422	421	0.003990758244	0.01596303298	0.004532472	125	125	125	0	0	1	-30	30;
	518	422	0.01195914724	0.04783658895	0.013597416	46	46	46	0	0	1	-30	30;
	422	336	0.01195914724	0.04783658895	0.005037290397	86	86	86	0	0	1	-30	30;
	70	179	0.007968388994	0.03187355598	0.002791129265	156	156	156	0	0	1	-30	30;
	230	45	0.002848666247	0.01139466499	0.00323748	156	156	156	0	0	1	-30	30;
	64	49	0.006826296996	0.02730518799	0.007769952	155	155	155	0	0	1	-30	30;
	260	259	0.007968388994	0.03187355598	0.009064944	141	141	141	0	0	1	-30	30;
	818	819	0.002271056501	0.009084226003	0.002589984	141	141	141	0	0	1	-30	30;
	260	192	0.01394139887	0.05576559546	0.015863652	141	141	141	0	0	1	-30	30;
	819	260	0.01023944549	0.04095778198	0.011654928	141	141	141	0	0	1	-30	30;
	819	531	0.003701953371	0.01480781348	0.004208724	141	141	141	0	0	1	-30	30;
	78	366	0.01423020374	0.05692081495	0.0161874	86	86	86	0	0	1	-30	30;
	332	54	0.002612371351	0.0104494854	0.0009577912079	139	139	139	0	0	1	-30	30;
	258	467	0.005973009872	0.02389203949	0.006798708	135	135	135	0	0	1	-30	30;
	70	467	0.007968388994	0.03187355598	0.009064944	135	135	135	0	0	1	-30	30;
	467	481	0.01394139887	0.05576559546	0.015863652	191	191	191	0	0	1	-30	30;
	627	400	0.01423020374	0.05692081495	0.0161874	121	121	121	0	0	1	-30	30;
	627	539	0.01992753623	0.07971014493	0.02266236	124	124	124	0	0	1	-30	30;
	230	45	0.002848666247	0.01139466499	0.00323748	156	156	156	0	0	1	-30	30;
	402	97	0.008532871246	0.03413148498	0.00971244	156	156	156	0	0	1	-30	30;
	455	696	0.01593677799	0.06374711195	0.005676887469	156	156	156	0	0	1	-30	30;
	696	851	0.001023944549	0.004095778198	0.0011654928	156	156	156	0	0	1	-30	30;
	164	163	0.003990758244	0.01596303298	0.004532472	156	156	156	0	0	1	-30	30;
	45	164	0.003990758244	0.01596303298	0.004532472	156	156	156	0	0	1	-30	30;
	164	286	0.005973009872	0.02389203949	0.006798708	156	156	156	0	0	1	-30	30;
	930	928	0.002415458937	0.009661835749	0.001315120781	156	156	156	0	0	1	-30	30;
	930	920	0.004844045369	0.01937618147	0.001904871391	156	156	156	0	0	1	-30	30;
	920	473	9.189245957e-05	0.0003675698383	0.00011007432	156	156	156	0	0	1	-30	30;
	265	328	0.01023944549	0.04095778198	0.011654928	181	181	181	0	0	1	-30	30;
	394	393	0.006143667297	0.02457466919	0.0069929568	156	156	156	0	0	1	-30	30;
	394	220	0.008532871246	0.03413148498	0.00971244	156	156	156	0	0	1	-30	30;
	328	394	0.008532871246	0.03413148498	0.00971244	156	156	156	0	0	1	-30	30;
	220	483	0.008532871246	0.03413148498	0.00971244	139	139	139	0	0	1	-30	30;
	444	817	0.02390516698	0.09562066793	0.027194832	156	156	156	0	0	1	-30	30;
	72	273	0.009674963243	0.03869985297	0.011007432	156	156	156	0	0	1	-30	30;
	396	402	0.01195914724	0.04783658895	0.013597416	156	156	156	0	0	1	-30	30;
	304	396	0.005119722747	0.02047889099	0.005827464	156	156	156	0	0	1	-30	30;
	312	49	0.009556815795	0.03822726318	0.0009217401586	181	181	181	0	0	1	-30	30;
	342	349	0.01423020374	0.05692081495	0.0161874	141	141	141	0	0	1	-30	30;
	349	10	0.008532871246	0.03413148498	0.00971244	141	141	141	0	0	1	-30	30;
	10	476	0.005119722747	0.02047889099	0.005827464	141	141	141	0	0	1	-30	30;
	439	438	0.004095778198	0.01638311279	0.0046619712	156	156	156	0	0	1	-30	30;
	99	439	0.01992753623	0.07971014493	0.02266236	156	156	156	0	0	1	-30	30;
	439	322	0.006826296996	0.02730518799	0.007769952	156	156	156	0	0	1	-30	30;
	307	287	0.007167611846	0.02867044739	0.001701124307	125	125	125	0	0	1	-30	30;
	432	527	0.01992753623	0.07971014493	0.02266236	104	104	104	0	0	1	-30	30;
	432	191	0.01793215711	0.07172862844	0.020396124	86	86	86	0	0	1	-30	30;
	378	379	0.009963768116	0.03985507246	0.01133118	156	156	156	0	0	1	-30	30;
	379	230	0.01394139887	0.05576559546	0.015863652	141	141	141	0	0	1	-30	30;
	415	379	0.03187355598	0.1274942239	0.036259776	141	141	141	0	0	1	-30	30;
	296	295	0.01023944549	0.04095778198	0.011654928	131	131	131	0	0	1	-30	30;
	342	296	0.005697332493	0.02278932997	0.00647496	250	250	250	0	0	1	-30	30;
	296	3	0.01423020374	0.05692081495	0.0161874	273	273	273	0	0	1	-30	30;
	354	351	0.002848666247	0.01139466499	0.0009899038055	261	261	261	0	0	1	-30	30;
	354	351	0.002848666247	0.01139466499	0.0009899038055	273	273	273	0	0	1	-30	30;
	228	353	0.01423020374	0.05692081495	0.0161874	140	140	140	0	0	1	-30	30;
	353	352	0.01195914724	0.04783658895	0.003846172884	140	140	140	0	0	1	-30	30;
	147	963	0.007968388994	0.03187355598	0.009064944	136	136	136	0	0	1	-30	30;
	308	307	0.005973009872	0.02389203949	0.001384847845	91	91	91	0	0	1	-30	30;
	232	390	0.009963768116	0.03985507246	0.01133118	132	132	132	0	0	1	-30	30;
	553	196	0.005697332493	0.02278932997	0.00647496	156	156	156	0	0	1	-30	30;
	554	355	0.001266652494	0.01241319444	0.029376	476	476	476	0	0	1	-30	30;
	89	196	0.002848666247	0.01139466499	0.00323748	156	156	156	0	0	1	-30	30;
	162	481	0.007968388994	0.03187355598	0.009064944	141	141	141	0	0	1	-30	30;
	160	162	0.005973009872	0.02389203949	0.006798708	141	141	141	0	0	1	-30	30;
	293	292	0.008532871246	0.03413148498	0.00971244	126	126	126	0	0	1	-30	30;
	302	301	0.008532871246	0.03413148498	0.00971244	126	126	126	0	0	1	-30	30;
	293	302	0.004555240496	0.01822096198	0.000360811039	86	86	86	0	0	1	-30	30;
	341	293	0.002848666247	0.01139466499	0.00323748	126	126	126	0	0	1	-30	30;
	302	451	0.005697332493	0.02278932997	0.00647496	126	126	126	0	0	1	-30	30;
	332	151	0.002612371351	0.0104494854	0.000692736956	139	139	139	0	0	1	-30	30;
	83	134	0.009963768116	0.03985507246	0.0003638819275	156	156	156	0	0	1	-30	30;
	199	200	0.01366572149	0.05466288595	0.015539904	156	156	156	0	0	1	-30	30;
	83	288	0.009963768116	0.03985507246	0.01133118	156	156	156	0	0	1	-30	30;
	395	428	0.006826296996	0.02730518799	0.007769952	86	86	86	0	0	1	-30	30;
	98	191	0.02789592523	0.1115837009	0.031727304	115	115	115	0	0	1	-30	30;
	551	552	2.625498845e-05	0.0001050199538	3.23748e-05	142	142	142	0	0	1	-30	30;
	552	183	0.04098403697	0.1639361479	0.046619712	86	86	86	0	0	1	-30	30;
	552	315	0.02276307498	0.09105229994	0.02589984	86	86	86	0	0	1	-30	30;
	185	241	0.005973009872	0.02389203949	0.001782233506	125	125	125	0	0	1	-30	30;
	429	268	0.007968388994	0.03187355598	0.009064944	128	128	128	0	0	1	-30	30;
	268	912	0.007968388994	0.03187355598	0.009064944	128	128	128	0	0	1	-30	30;
	226	371	0.01878544423	0.07514177694	0.021367368	156	156	156	0	0	1	-30	30;
	498	506	0.003413148498	0.01365259399	0.003884976	273	273	273	0	0	1	-30	30;
	370	375	0.02789592523	0.1115837009	0.031727304	140	140	140	0	0	1	-30	30;
	403	849	0.008139046419	0.03255618568	0.0092591928	68	68	68	0	0	1	-30	30;
	170	169	0.002848666247	0.01139466499	0.00323748	143	143	143	0	0	1	-30	30;
	442	443	0.005697332493	0.02278932997	0.00647496	156	156	156	0	0	1	-30	30;
	139	466	0.01138153749	0.04552614997	0.01294992	75	75	75	0	0	1	-30	30;
	162	161	0.009963768116	0.03985507246	0.003890983894	138	138	138	0	0	1	-30	30;
	759	183	0.02846040748	0.1138416299	0.0323748	70	70	70	0	0	1	-30	30;
	38	37	0.003189981096	0.01275992439	0.0036259776	156	156	156	0	0	1	-30	30;
	38	657	0.004778407898	0.01911363159	0.0054389664	156	156	156	0	0	1	-30	30;
	254	38	0.009963768116	0.03985507246	0.01133118	156	156	156	0	0	1	-30	30;
	38	17	0.01992753623	0.07971014493	0.02266236	156	156	156	0	0	1	-30	30;
	112	376	0.01138153749	0.04552614997	0.01294992	142	142	142	0	0	1	-30	30;
	332	395	0.005566057551	0.0222642302	0.0063292734	86	86	86	0	0	1	-30	30;
	781	324	0.005119722747	0.02047889099	0.005827464	86	86	86	0	0	1	-30	30;
	153	89	0.002848666247	0.01139466499	0.0004119259725	156	156	156	0	0	1	-30	30;
	946	927	0.002901176223	0.01160470489	0.0033022296	273	273	273	0	0	1	-30	30;
	958	927	0.00338689351	0.01354757404	0.0038526012	181	181	181	0	0	1	-30	30;
	100	497	0.003167517007	0.03104166667	0.07344	476	476	476	0	0	1	-30	30;
	503	502	0.0001718395692	0.001684027778	0.003995136	476	476	476	0	0	1	-30	30;
	503	497	0.009291737528	0.09105902778	0.215424	469	469	469	0	0	1	-30	30;
	590	503	0.003015164399	0.02954861111	0.06991488	469	469	469	0	0	1	-30	30;
	252	113	0.002111678005	0.02069444444	0.04896	474	474	474	0	0	1	-30	30;
	266	100	0.01182681406	0.1159027778	0.274176	474	474	474	0	0	1	-30	30;
	325	113	0.005913407029	0.05795138889	0.137088	415	415	415	0	0	1	-30	30;
	100	373	0.01520514456	0.1490104167	0.352512	301	301	301	0	0	1	-30	30;
	46	628	0.0008450255102	0.00828125	0.019584	593	593	593	0	0	1	-30	30;
	879	878	0.0001948696145	0.001909722222	0.00450432	474	474	474	0	0	1	-30	30;
	879	333	0.0002427012472	0.002378472222	0.0056304	474	474	474	0	0	1	-30	30;
	763	879	0.0009708049887	0.009513888889	0.0225216	616	616	616	0	0	1	-30	30;
	670	763	0.003295068027	0.03229166667	0.0189268183	616	616	616	0	0	1	-30	30;
	524	252	0.004646754535	0.04553819444	0.107712	474	474	474	0	0	1	-30	30;
	524	763	0.002281746032	0.02236111111	0.0528768	474	474	474	0	0	1	-30	30;
	41	277	0.01195914724	0.04783658895	0.013597416	105	105	105	0	0	1	-30	30;
	41	316	0.005973009872	0.02389203949	0.006798708	156	156	156	0	0	1	-30	30;
	229	227	0.005913407029	0.05795138889	0.137088	476	476	476	0	0	1	-30	30;
	497	609	0.005068381519	0.04967013889	0.117504	609	609	609	0	0	1	-30	30;
	285	537	0.001266652494	0.01241319444	0.029376	578	578	578	0	0	1	-30	30;
	537	571	0.01182681406	0.1159027778	0.274176	332	332	332	0	0	1	-30	30;
	734	742	0.00844848356	0.08279513889	0.19584	325	325	325	0	0	1	-30	30;
	742	497	0.002956703515	0.02897569444	0.03137344997	325	325	325	0	0	1	-30	30;
	229	734	0.002111678005	0.02069444444	0.04896	325	325	325	0	0	1	-30	30;
	837	333	0.0006802721088	0.006666666667	0.01576512	474	474	474	0	0	1	-30	30;
	474	373	0.001867205215	0.01829861111	0.04328064	469	469	469	0	0	1	-30	30;
	82	967	7.263321995e-05	0.0007118055556	0.00166464	392	392	392	0	0	1	-30	30;
	218	82	0.01013676304	0.09934027778	0.235008	392	392	392	0	0	1	-30	30;
	252	628	0.01182681406	0.1159027778	0.274176	569	569	569	0	0	1	-30	30;
	554	453	0.00169005102	0.0165625	0.039168	474	474	474	0	0	1	-30	30;
	453	325	0.001013321995	0.009930555556	0.0235008	476	476	476	0	0	1	-30	30;
	554	837	0.00169005102	0.0165625	0.039168	474	474	474	0	0	1	-30	30;
	252	100	0.01224844104	0.1200347222	0.283968	474	474	474	0	0	1	-30	30;
	303	137	0.004223356009	0.04138888889	0.09792	642	642	642	0	0	1	-30	30;
	303	11	0.008870110544	0.08692708333	0.205632	642	642	642	0	0	1	-30	30;
	590	497	0.01301020408	0.1275	0.3015936	542	542	542	0	0	1	-30	30;
	252	100	0.01224844104	0.1200347222	0.283968	474	474	474	0	0	1	-30	30;
	303	11	0.008870110544	0.08692708333	0.205632	675	675	675	0	0	1	-30	30;
	100	373	0.01520514456	0.1490104167	0.352512	301	301	301	0	0	1	-30	30;
	590	225	0.01056016156	0.1034895833	0.2448	552	552	552	0	0	1	-30	30;
	977	325	0.001519982993	0.01489583333	0.0352512	474	474	474	0	0	1	-30	30;
	231	53	0.002660856009	0.02607638889	0.0616896	632	632	632	0	0	1	-30	30;
	590	82	0.001773313492	0.01737847222	0.0411264	552	552	552	0	0	1	-30	30;
	53	650	0.005913407029	0.05795138889	0.137088	690	690	690	0	0	1	-30	30;
	53	650	0.005913407029	0.05795138889	0.137088	677	677	677	0	0	1	-30	30;
	272	303	0.005068381519	0.04967013889	0.117504	642	642	642	0	0	1	-30	30;
	474	11	0.002535076531	0.02484375	0.058752	552	552	552	0	0	1	-30	30;
	474	11	0.002535076531	0.02484375	0.058752	552	552	552	0	0	1	-30	30;
	44	318	0.001773313492	0.01737847222	0.0411264	474	474	474	0	0	1	-30	30;
	554	532	0.002111678005	0.02069444444	0.04896	474	474	474	0	0	1	-30	30;
	65	35	0.001098356009	0.01076388889	0.0254592	434	434	434	0	0	1	-30	30;
	213	53	0.006209254535	0.06085069444	0.1439424	645	645	645	0	0	1	-30	30;
	213	456	0.005913407029	0.05795138889	0.137088	645	645	645	0	0	1	-30	30;
	763	333	0.001360544218	0.01333333333	0.03153024	474	474	474	0	0	1	-30	30;
	837	763	0.001991213152	0.01951388889	0.04616928	580	580	580	0	0	1	-30	30;
	723	507	0.00760345805	0.07451388889	0.176256	582	582	582	0	0	1	-30	30;
	247	213	0.001266652494	0.01241319444	0.029376	582	582	582	0	0	1	-30	30;
	213	53	0.006209254535	0.06085069444	0.1439424	645	645	645	0	0	1	-30	30;
	594	461	0.00675843254	0.06623263889	0.156672	630	630	630	0	0	1	-30	30;
	499	507	0.0005066609977	0.004965277778	0.0117504	316	316	316	0	0	1	-30	30;
	18	471	0.002535076531	0.02484375	0.058752	713	713	713	0	0	1	-30	30;
	18	471	0.002535076531	0.02484375	0.058752	713	713	713	0	0	1	-30	30;
	558	567	0.002838010204	0.0278125	0.06580224	677	677	677	0	0	1	-30	30;
	274	9	8.857709751e-06	8.680555556e-05	0.00019584	476	476	476	0	0	1	-30	30;
	274	188	0.001013321995	0.009930555556	0.0235008	995	995	995	0	0	1	-30	30;
	184	274	0.008278415533	0.08112847222	0.1919232	995	995	995	0	0	1	-30	30;
	785	507	0.002264030612	0.0221875	0.05248512	593	593	593	0	0	1	-30	30;
	61	318	0.00325255102	0.031875	0.0753984	474	474	474	0	0	1	-30	30;
	61	318	0.00325255102	0.031875	0.0753984	474	474	474	0	0	1	-30	30;
	601	75	0.002129393424	0.02086805556	0.04935168	666	666	666	0	0	1	-30	30;
	252	343	0.01267183957	0.1241840278	0.29376	316	316	316	0	0	1	-30	30;
	252	343	0.01267183957	0.1241840278	0.29376	316	316	316	0	0	1	-30	30;
	6	5	8.857709751e-06	8.680555556e-05	0.00019584	995	995	995	0	0	1	-30	30;
	184	6	0.004055059524	0.03973958333	0.0940032	995	995	995	0	0	1	-30	30;
	201	188	0.002703373016	0.02649305556	0.0626688	995	995	995	0	0	1	-30	30;
	6	201	0.002703373016	0.02649305556	0.01279657878	995	995	995	0	0	1	-30	30;
	942	590	0.0005916950113	0.005798611111	0.0137088	987	987	987	0	0	1	-30	30;
	252	628	0.01182681406	0.1159027778	0.274176	569	569	569	0	0	1	-30	30;
	18	255	0.002111678005	0.02069444444	0.04896	947	947	947	0	0	1	-30	30;
	534	533	0.0007599914966	0.007447916667	0.0176256	476	476	476	0	0	1	-30	30;
	488	534	0.002026643991	0.01986111111	0.0470016	316	316	316	0	0	1	-30	30;
	534	100	0.003548398526	0.03477430556	0.0822528	316	316	316	0	0	1	-30	30;
	554	374	0.0007599914966	0.007447916667	0.0176256	474	474	474	0	0	1	-30	30;
	374	355	8.503401361e-05	0.0008333333333	0.0019584	474	474	474	0	0	1	-30	30;
	374	525	1.77154195e-05	0.0001736111111	0.00039168	474	474	474	0	0	1	-30	30;
	706	805	0.002111678005	0.02069444444	0.04896	768	768	768	0	0	1	-30	30;
	666	661	0.005913407029	0.05795138889	0.137088	474	474	474	0	0	1	-30	30;
	666	661	0.005913407029	0.05795138889	0.137088	474	474	474	0	0	1	-30	30;
	119	805	0.003378330499	0.03310763889	0.078336	770	770	770	0	0	1	-30	30;
	754	707	0.002535076531	0.02484375	0.058752	549	549	549	0	0	1	-30	30;
	754	707	0.002535076531	0.02484375	0.058752	549	549	549	0	0	1	-30	30;
	792	738	0.003378330499	0.03310763889	0.078336	625	625	625	0	0	1	-30	30;
	658	650	0.000887542517	0.008697916667	0.003525511971	474	474	474	0	0	1	-30	30;
	810	116	0.00277954932	0.02723958333	0.06443136	789	789	789	0	0	1	-30	30;
	690	666	0.01520514456	0.1490104167	0.352512	474	474	474	0	0	1	-30	30;
	754	805	0.002111678005	0.02069444444	0.04896	549	549	549	0	0	1	-30	30;
	707	693	0.0007351899093	0.007204861111	0.01703808	476	476	476	0	0	1	-30	30;
	814	122	0.0004216269841	0.004131944444	0.002683270101	498	498	498	0	0	1	-30	30;
	738	690	0.01943027211	0.1904166667	0.450432	666	666	666	0	0	1	-30	30;
	707	693	0.0007351899093	0.007204861111	0.01703808	476	476	476	0	0	1	-30	30;
	594	485	0.0007174744898	0.00703125	0.0166464	474	474	474	0	0	1	-30	30;
	485	823	0.0003383645125	0.003315972222	0.0078336	474	474	474	0	0	1	-30	30;
	790	814	0.001773313492	0.01737847222	0.005815524388	476	476	476	0	0	1	-30	30;
	594	609	0.002535076531	0.02484375	0.1263032118	592	592	592	0	0	1	-30	30;
	761	679	0.006335034014	0.06208333333	0.14688	549	549	549	0	0	1	-30	30;
	706	829	0.004646754535	0.04553819444	0.107712	705	705	705	0	0	1	-30	30;
	800	812	0.008025085034	0.07864583333	0.186048	789	789	789	0	0	1	-30	30;
	594	723	0.004223356009	0.04138888889	0.09792	420	420	420	0	0	1	-30	30;
	790	814	0.001773313492	0.01737847222	0.005815524388	473	473	473	0	0	1	-30	30;
	800	816	0.003548398526	0.03477430556	0.0822528	789	789	789	0	0	1	-30	30;
	754	805	0.002535076531	0.02484375	0.058752	549	549	549	0	0	1	-30	30;
	796	116	0.0006076388889	0.005954861111	0.01410048	789	789	789	0	0	1	-30	30;
	707	796	0.001528840703	0.01498263889	0.03544704	789	789	789	0	0	1	-30	30;
	681	679	0.00760345805	0.07451388889	0.176256	473	473	473	0	0	1	-30	30;
	681	679	0.00760345805	0.07451388889	0.176256	473	473	473	0	0	1	-30	30;
	778	787	0.0009637188209	0.009444444444	0.02232576	715	715	715	0	0	1	-30	30;
	571	661	0.00760345805	0.07451388889	0.176256	315	315	315	0	0	1	-30	30;
	754	736	0.0005066609977	0.004965277778	0.004166981958	549	549	549	0	0	1	-30	30;
	133	716	0.002483701814	0.02434027778	0.05757696	315	315	315	0	0	1	-30	30;
	310	812	0.003378330499	0.03310763889	0.078336	315	315	315	0	0	1	-30	30;
	310	785	0.003378330499	0.03310763889	0.078336	789	789	789	0	0	1	-30	30;
	761	711	0.01309346655	0.1283159722	0.09229538219	667	667	667	0	0	1	-30	30;
	750	711	0.001419005102	0.01390625	0.1152231245	476	476	476	0	0	1	-30	30;
	738	555	0.002535076531	0.02484375	0.058752	593	593	593	0	0	1	-30	30;
	555	571	0.00844848356	0.08279513889	0.19584	593	593	593	0	0	1	-30	30;
	792	814	0.005321712018	0.05215277778	0.1233792	627	627	627	0	0	1	-30	30;
	754	706	0.0008450255102	0.00828125	0.07146766874	537	537	537	0	0	1	-30	30;
	20	650	0.005068381519	0.04967013889	0.117504	474	474	474	0	0	1	-30	30;
	20	823	0.005068381519	0.04967013889	0.117504	474	474	474	0	0	1	-30	30;
	823	742	0.01140518707	0.1117708333	0.264384	789	789	789	0	0	1	-30	30;
	707	703	0.00169005102	0.0165625	0.039168	420	420	420	0	0	1	-30	30;
	810	787	0.002846867914	0.02789930556	0.06599808	789	789	789	0	0	1	-30	30;
	800	650	0.000887542517	0.008697916667	0.0205632	474	474	474	0	0	1	-30	30;
	754	814	0.002535076531	0.02484375	0.058752	546	546	546	0	0	1	-30	30;
	778	787	0.0009637188209	0.009444444444	0.02232576	715	715	715	0	0	1	-30	30;
	594	598	0.0008450255102	0.00828125	0.019584	474	474	474	0	0	1	-30	30;
	594	598	0.0008450255102	0.00828125	0.019584	474	474	474	0	0	1	-30	30;
	761	679	0.006335034014	0.06208333333	0.14688	473	473	473	0	0	1	-30	30;
	829	787	0.005068381519	0.04967013889	0.117504	789	789	789	0	0	1	-30	30;
	829	716	0.002535076531	0.02484375	0.058752	713	713	713	0	0	1	-30	30;
	750	119	0.004646754535	0.04553819444	0.107712	579	579	579	0	0	1	-30	30;
	825	480	1.77154195e-05	0.0001736111111	0.00039168	494	494	494	0	0	1	-30	30;
	823	825	0.001266652494	0.01241319444	0.029376	494	494	494	0	0	1	-30	30;
	761	567	0.00760345805	0.07451388889	0.176256	681	681	681	0	0	1	-30	30;
	661	628	0.008025085034	0.07864583333	0.186048	612	612	612	0	0	1	-30	30;
	661	628	0.008025085034	0.07864583333	0.186048	612	612	612	0	0	1	-30	30;
	53	650	0.006335034014	0.06208333333	0.14688	474	474	474	0	0	1	-30	30;
	65	679	0.00760345805	0.07451388889	0.176256	473	473	473	0	0	1	-30	30;
	65	679	0.00760345805	0.07451388889	0.176256	473	473	473	0	0	1	-30	30;
	800	650	0.000887542517	0.008697916667	0.0205632	474	474	474	0	0	1	-30	30;
	658	650	0.000887542517	0.008697916667	0.003525511971	474	474	474	0	0	1	-30	30;
	133	567	0.002129393424	0.02086805556	0.04935168	711	711	711	0	0	1	-30	30;
	485	484	8.857709751e-06	8.680555556e-05	0.00019584	476	476	476	0	0	1	-30	30;
	309	310	3.5430839e-06	3.472222222e-05	9.792e-05	476	476	476	0	0	1	-30	30;
	19	20	8.857709751e-06	8.680555556e-05	0.00019584	476	476	476	0	0	1	-30	30;
	825	824	0.001013321995	0.009930555556	0.0235008	476	476	476	0	0	1	-30	30;
	777	703	0.0007511337868	0.007361111111	0.01742976	476	476	476	0	0	1	-30	30;
	777	703	0.0007511337868	0.007361111111	0.01742976	476	476	476	0	0	1	-30	30;
	350	351	0.01447962613	0.05791850452	0.0163168992	170	170	170	0	0	1	-30	30;
	740	351	0.002874921235	0.01149968494	0.00323748	259	259	259	0	0	1	-30	30;
	350	345	0.002874921235	0.01149968494	0.00323748	170	170	170	0	0	1	-30	30;
	981	159	0.03695302107	0.07918504516	0.0016796808	39	39	39	0	0	1	-30	30;
	856	974	0.03822726318	0.08191556396	0.00172767168	42	42	42	0	0	1	-30	30;
	856	964	0.06361408668	0.1363159	0.0002585767446	42	42	42	0	0	1	-30	30;
	856	964	0.06361408668	0.1363159	0.0002585767446	42	42	42	0	0	1	-30	30;
	740	345	0.002848666247	0.01139466499	0.001105402042	263	263	263	0	0	1	-30	30;
	902	857	0.00603210034	0.05911458333	0.06733408314	476	476	476	0	0	1	-30	30;
	902	857	0.00603210034	0.05911458333	0.06733408314	476	476	476	0	0	1	-30	30;
	810	839	2.303004535e-05	0.0002256944444	0.000548352	476	476	476	0	0	1	-30	30;
	44	852	0.01102430556	0.1080381944	0.2555712	300	300	300	0	0	1	-30	30;
	913	903	0.0029536862	0.0118147448	0.0033669792	156	156	156	0	0	1	-30	30;
	910	913	5.25099769e-05	0.0002100399076	0.0003530246053	156	156	156	0	0	1	-30	30;
	912	915	0.001995379122	0.007981516488	0.002266236	156	156	156	0	0	1	-30	30;
	905	853	0.0006301197227	0.002520478891	0.0007122456	156	156	156	0	0	1	-30	30;
	910	907	0.004896555346	0.01958622138	0.0055684656	156	156	156	0	0	1	-30	30;
	908	906	0.03009171743	0.06448225163	0.001371168	39	39	39	0	0	1	-30	30;
	855	909	0.0003920744942	0.0008401596303	1.71396e-05	39	39	39	0	0	1	-30	30;
	908	904	0.02450465588	0.0525099769	0.001114074	39	39	39	0	0	1	-30	30;
	908	911	0.01695722187	0.03633690401	0.000771282	39	39	39	0	0	1	-30	30;
	911	854	0.004900931177	0.01050199538	0.0002228148	39	39	39	0	0	1	-30	30;
	855	909	0.0003920744942	0.0008401596303	1.71396e-05	39	39	39	0	0	1	-30	30;
	855	914	0.0003920744942	0.0008401596303	1.71396e-05	39	39	39	0	0	1	-30	30;
	905	903	0.0009714345726	0.00388573829	0.0011007432	156	156	156	0	0	1	-30	30;
	370	966	0.008047153959	0.03218861584	0.009064944	170	170	170	0	0	1	-30	30;
	334	965	0.001955996639	0.007823986557	0.0022014864	170	170	170	0	0	1	-30	30;
	706	857	0.001266652494	0.01241319444	0.029376	476	476	476	0	0	1	-30	30;
	706	857	0.001266652494	0.01241319444	0.029376	476	476	476	0	0	1	-30	30;
	115	114	0.009661835749	0.038647343	0.0108779328	170	170	170	0	0	1	-30	30;
	8	7	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	12	11	0.0001097453907	0.006144761931	0	2278	2278	2278	1	0	1	-30	30;
	18	17	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	23	22	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	48	47	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	51	50	0.0002083333333	0.0116648064	0	1200	1200	1200	1	0	1	-30	30;
	61	60	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	65	64	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	82	81	0.0005020920502	0.02007740488	0	597.5	597.5	597.5	1	0	1	-30	30;
	84	83	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	91	90	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	93	92	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	100	99	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	113	112	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	112	111	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	119	118	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	133	132	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	138	137	0.0002083333333	0.0116648064	0	1200	1200	1200	1	0	1	-30	30;
	160	159	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	173	172	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	184	183	0.0005853658537	0.02340731593	0	512.5	512.5	512.5	1	0	1	-30	30;
	206	205	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	213	212	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	218	217	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	225	224	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	227	226	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	229	228	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	231	230	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	252	251	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	251	250	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	255	254	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	267	266	0.0002083333333	0.0116648064	0	1200	1200	1200	1	0	1	-30	30;
	266	265	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	265	264	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	279	278	0.0005	0.02166089667	0	600	600	600	1	0	1	-30	30;
	314	313	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	318	317	0.0006651884701	0.02659922265	0	451	451	451	1	0	1	-30	30;
	325	324	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	333	332	0.000441826215	0.01766752491	0	679	679	679	1	0	1	-30	30;
	336	335	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	340	339	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	343	342	0.0005730659026	0.02291547166	0	523.5	523.5	523.5	1	0	1	-30	30;
	355	354	0.0005928853755	0.02370800279	0	506	506	506	1	0	1	-30	30;
	362	361	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	369	368	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	373	372	0.0005602240896	0.02240195969	0	535.5	535.5	535.5	1	0	1	-30	30;
	408	407	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	419	418	0.0005	0.02166089667	0	600	600	600	1	0	1	-30	30;
	456	455	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	461	460	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	471	470	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	474	473	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	488	487	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	497	496	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	499	498	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	502	501	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	507	506	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	518	517	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	524	523	0.002666666667	0.06661331198	0	150	150	150	1	0	1	-30	30;
	531	530	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	537	536	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	554	553	0.0006507592191	0.026022233	0	461	461	461	1	0	1	-30	30;
	565	564	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	567	566	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	571	570	0.0007334963325	0.02933068316	0	409	409	409	1	0	1	-30	30;
	578	577	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	583	582	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	590	589	0.0005882352941	0.02352205767	0	510	510	510	1	0	1	-30	30;
	598	597	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	597	596	0.004405286344	0.07917269055	0	113.5	113.5	113.5	1	0	1	-30	30;
	604	603	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	609	608	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	611	610	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	614	613	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	621	620	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	628	627	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	648	647	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	650	649	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	652	651	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	656	655	0.002666666667	0.06661331198	0	150	150	150	1	0	1	-30	30;
	661	660	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	666	665	0.0004408523145	0.01762858106	0	680.5	680.5	680.5	1	0	1	-30	30;
	668	667	0.002666666667	0.06661331198	0	150	150	150	1	0	1	-30	30;
	681	680	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	690	689	0.0005940594059	0.02375494933	0	505	505	505	1	0	1	-30	30;
	706	705	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	705	704	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	716	715	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	734	733	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	742	741	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	750	749	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	761	760	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	764	763	0.0001024590164	0.005736790032	0	2440	2440	2440	1	0	1	-30	30;
	785	784	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	793	792	0.0002083333333	0.0116648064	0	1200	1200	1200	1	0	1	-30	30;
	792	791	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	806	805	0.0001896813354	0.01062046106	0	1318	1318	1318	1	0	1	-30	30;
	812	811	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	816	815	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	829	828	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	837	836	0.002666666667	0.06661331198	0	150	150	150	1	0	1	-30	30;
	857	856	0.002666666667	0.06661331198	0	150	150	150	1	0	1	-30	30;
	862	861	0.002666666667	0.06661331198	0	150	150	150	1	0	1	-30	30;
	872	871	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	877	876	0.002461538462	0.06148921106	0	162.5	162.5	162.5	1	0	1	-30	30;
	882	881	0.002666666667	0.06661331198	0	150	150	150	1	0	1	-30	30;
	890	889	0.00075	0.02999062353	0	400	400	400	1	0	1	-30	30;
	895	894	0.002666666667	0.06661331198	0	150	150	150	1	0	1	-30	30;
	905	904	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	907	906	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	910	909	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	912	911	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	915	914	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	932	931	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	938	937	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	952	951	0.005	0.08986100378	0	100	100	100	1	0	1	-30	30;
	962	961	0.0007299270073	0.02918795478	0	411	411	411	1	0	1	-30	30;
	977	976	0.002666666667	0.06661331198	0	150	150	150	1	0	1	-30	30;
];
%% 2 startup shutdown n c2 c1 c0
mpc.gencost = [
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.005	25	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.005	25	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.005	55	0;
	2	0	0	3	0.005	55	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.004	40	0;
	2	0	0	3	0.004	40	0;
	2	0	0	3	0.004	40	0;
	2	0	0	3	0.005	25	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.004	40	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.005	25	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.005	25	0;
	2	0	0	3	0.004	40	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.004	40	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.005	55	0;
	2	0	0	3	0.004	40	0;
	2	0	0	3	0.004	40	0;
	2	0	0	3	0.005	25	0;
	2	0	0	3	0.005	25	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.004	40	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.005	55	0;
	2	0	0	3	0.005	55	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.005	25	0;
	2	0	0	3	0.004	40	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.005	55	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.005	55	0;
	2	0	0	3	0.005	55	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.005	25	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.005	25	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0.005	25	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	90	0;
	2	0	0	3	0.004	30	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.005	25	0;
	2	0	0	3	0.002	8	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.005	25	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
];
mpc.bus_name = {
	'AB_1011S_GSS';
	'AB_1011S_JCT';
	'AB_1012S_DSS';
	'AB_1018S_DSS';
	'AB_1019S_GSS';
	'AB_1019S_JCT';
	'AB_101S_DSS';
	'AB_101S_DSS';
	'AB_1024S_GSS';
	'AB_1029S_DSS';
	'AB_102S_DSS';
	'AB_102S_DSS';
	'AB_1034S_ISS';
	'AB_1034S_JCT';
	'AB_1039S_GSS';
	'AB_1039S_JCT';
	'AB_103S_DSS';
	'AB_103S_DSS';
	'AB_1045S_GSS';
	'AB_1045S_JCT';
	'AB_1047S_GSS';
	'AB_104S_DSS';
	'AB_104S_DSS';
	'AB_1054S_GSS';
	'AB_1055S_GSS';
	'AB_1055S_JCT';
	'AB_105S_DSS';
	'AB_105S_JCT';
	'AB_1063S_GSS';
	'AB_106S_DSS';
	'AB_106S_JCT';
	'AB_1070S_GSS';
	'AB_1070S_JCT';
	'AB_107S_DSS';
	'AB_108S_DSS';
	'AB_111S_DSS';
	'AB_112S_DSS';
	'AB_112S_JCT';
	'AB_114S_DSS';
	'AB_114S_JCT';
	'AB_115S_DSS';
	'AB_118S_DSS';
	'AB_1200S_GSS';
	'AB_120S_DSS';
	'AB_121S_GSS';
	'AB_122S_GSS';
	'AB_123S_DSS';
	'AB_123S_DSS';
	'AB_127S_DSS';
	'AB_12S_ISS';
	'AB_12S_ISS';
	'AB_131S_DSS';
	'AB_132S_DSS';
	'AB_133S_DSS';
	'AB_134S_GSS';
	'AB_134S_JCT';
	'AB_135S_DSS';
	'AB_137S_DSS';
	'AB_137S_JCT';
	'AB_138S_DSS';
	'AB_138S_DSS';
	'AB_139S_DSS';
	'AB_139S_JCT';
	'AB_13S_DSS';
	'AB_13S_DSS';
	'AB_140S_DSS';
	'AB_140S_JCT';
	'AB_142S_DSS';
	'AB_142S_JCT';
	'AB_146S_DSS';
	'AB_149S_DSS';
	'AB_14S_DSS';
	'AB_150S_DSS';
	'AB_151S_GSS';
	'AB_154S_DSS';
	'AB_155S_DSS';
	'AB_157S_DSS';
	'AB_158S_DSS';
	'AB_159S_DSS';
	'AB_15S_GSS';
	'AB_162S_DSS';
	'AB_162S_DSS';
	'AB_163S_ISS';
	'AB_163S_ISS';
	'AB_164S_ISS';
	'AB_164S_JCT';
	'AB_165S_ISS';
	'AB_165S_JCT';
	'AB_166S_ISS';
	'AB_167S_DSS';
	'AB_167S_DSS';
	'AB_170S_DSS';
	'AB_170S_DSS';
	'AB_171S_DSS';
	'AB_172S_GSS';
	'AB_177S_DSS';
	'AB_178S_DSS';
	'AB_179S_DSS';
	'AB_17S_DSS';
	'AB_17S_DSS';
	'AB_181S_DSS';
	'AB_183S_DSS';
	'AB_184S_DSS';
	'AB_185S_DSS';
	'AB_186S_DSS';
	'AB_191S_DSS';
	'AB_194S_DSS';
	'AB_197S_DSS';
	'AB_198S_DSS';
	'AB_199S_DSS';
	'AB_19S_DSS';
	'AB_19S_DSS';
	'AB_19S_DSS';
	'AB_1S_DSS';
	'AB_1S_JCT';
	'AB_2005S_DSS';
	'AB_2009S_DSS';
	'AB_2011S_DSS';
	'AB_2011S_DSS';
	'AB_2014S_DSS';
	'AB_2014S_JCT';
	'AB_2015S_DSS';
	'AB_2018S_DSS';
	'AB_2018S_JCT';
	'AB_2029S_TSS';
	'AB_2032S_DSS';
	'AB_2033S_DSS';
	'AB_2033S_JCT';
	'AB_2037S_DSS';
	'AB_2043S_ISS';
	'AB_2043S_JCT';
	'AB_2049S_DSS';
	'AB_2049S_DSS';
	'AB_204S_DSS';
	'AB_205S_GSS';
	'AB_2060S_DSS';
	'AB_2075S_DSS';
	'AB_2075S_DSS';
	'AB_207S_DSS';
	'AB_2081S_DSS';
	'AB_2081S_JCT';
	'AB_2082S_DSS';
	'AB_2085S_DSS';
	'AB_2091S_DSS';
	'AB_209S_DSS';
	'AB_209S_JCT';
	'AB_20S_GSS';
	'AB_212S_DSS';
	'AB_213S_DSS';
	'AB_214S_GSS';
	'AB_216S_DSS';
	'AB_217S_DSS';
	'AB_218S_GSS';
	'AB_21S_DSS';
	'AB_21S_JCT';
	'AB_221S_DSS';
	'AB_221S_JCT';
	'AB_223S_DSS';
	'AB_225S_GSS';
	'AB_225S_GSS';
	'AB_226S_DSS';
	'AB_226S_JCT';
	'AB_227S_DSS';
	'AB_227S_JCT';
	'AB_228S_ISS';
	'AB_229S_DSS';
	'AB_230S_DSS';
	'AB_233S_DSS';
	'AB_234S_DSS';
	'AB_234S_JCT';
	'AB_235S_DSS';
	'AB_237S_DSS';
	'AB_237S_DSS';
	'AB_238S_GSS';
	'AB_238S_JCT';
	'AB_239S_GSS';
	'AB_240S_GSS';
	'AB_240S_JCT';
	'AB_241S_DSS';
	'AB_242S_DSS';
	'AB_242S_JCT';
	'AB_243S_GSS';
	'AB_244S_DSS';
	'AB_244S_DSS';
	'AB_245S_DSS';
	'AB_247S_DSS';
	'AB_250P_GSS';
	'AB_251S_DSS';
	'AB_252S_DSS';
	'AB_252S_JCT';
	'AB_253S_DSS';
	'AB_254S_GSS';
	'AB_255S_DSS';
	'AB_256S_GSS';
	'AB_257S_DSS';
	'AB_258S_ISS';
	'AB_259S_DSS';
	'AB_259S_JCT';
	'AB_262S_DSS';
	'AB_263S_DSS';
	'AB_264S_GSS';
	'AB_266S_TSS';
	'AB_267S_DSS';
	'AB_267S_JCT';
	'AB_268S_DSS';
	'AB_268S_DSS';
	'AB_269S_GSS';
	'AB_271S_DSS';
	'AB_271S_JCT';
	'AB_272S_DSS';
	'AB_2739S_DSS';
	'AB_275S_DSS';
	'AB_275S_DSS';
	'AB_276S_ISS';
	'AB_277S_DSS';
	'AB_279S_ISS';
	'AB_281S_DSS';
	'AB_281S_DSS';
	'AB_282S_DSS';
	'AB_283S_DSS';
	'AB_284S_DSS';
	'AB_285S_GSS';
	'AB_286S_DSS';
	'AB_287S_DSS';
	'AB_287S_DSS';
	'AB_288S_DSS';
	'AB_288S_DSS';
	'AB_289S_DSS';
	'AB_289S_DSS';
	'AB_28S_DSS';
	'AB_28S_DSS';
	'AB_291S_DSS';
	'AB_293S_DSS';
	'AB_294S_DSS';
	'AB_296S_ISS';
	'AB_297S_DSS';
	'AB_299S_DSS';
	'AB_299S_JCT';
	'AB_29S_GSS';
	'AB_29S_JCT';
	'AB_2S_GSS';
	'AB_301S_DSS';
	'AB_301S_JCT';
	'AB_302S_DSS';
	'AB_304S_DSS';
	'AB_305S_DSS';
	'AB_306S_GSS';
	'AB_308S_ISS';
	'AB_309S_JCT';
	'AB_310P_GSS';
	'AB_310P_GSS';
	'AB_310P_GSS';
	'AB_310P_JCT';
	'AB_312S_DSS';
	'AB_312S_DSS';
	'AB_313S_GSS';
	'AB_313S_JCT';
	'AB_314S_GSS';
	'AB_315S_GSS';
	'AB_315S_JCT';
	'AB_316S_DSS';
	'AB_317S_DSS';
	'AB_318S_DSS';
	'AB_320P_GSS';
	'AB_320P_GSS';
	'AB_320P_GSS';
	'AB_320P_GSS';
	'AB_321S_DSS';
	'AB_322S_DSS';
	'AB_322S_JCT';
	'AB_323S_GSS';
	'AB_324S_DSS';
	'AB_325S_DSS';
	'AB_326S_SWS';
	'AB_329S_ISS';
	'AB_329S_JCT';
	'AB_32S_GSS';
	'AB_330P_DSS';
	'AB_330P_DSS';
	'AB_331S_DSS';
	'AB_332S_DSS';
	'AB_336S_DSS';
	'AB_337S_ISS';
	'AB_337S_JCT';
	'AB_338S_DSS';
	'AB_339S_DSS';
	'AB_33S_GSS';
	'AB_341S_DSS';
	'AB_342S_DSS';
	'AB_344S_DSS';
	'AB_345S_ISS';
	'AB_346S_GSS';
	'AB_346S_JCT';
	'AB_347S_DSS';
	'AB_348S_DSS';
	'AB_348S_JCT';
	'AB_349S_DSS';
	'AB_352S_DSS';
	'AB_353S_DSS';
	'AB_354S_GSS';
	'AB_355S_ISS';
	'AB_355S_JCT';
	'AB_356S_DSS';
	'AB_358S_DSS';
	'AB_359S_DSS';
	'AB_359S_JCT';
	'AB_35S_GSS';
	'AB_35S_JCT';
	'AB_363S_GSS';
	'AB_363S_JCT';
	'AB_364S_ISS';
	'AB_365S_ISS';
	'AB_367S_DSS';
	'AB_367S_DSS';
	'AB_368S_GSS';
	'AB_36S_GSS';
	'AB_370S_DSS';
	'AB_370S_DSS';
	'AB_373S_DSS';
	'AB_373S_JCT';
	'AB_377S_DSS';
	'AB_378S_GSS';
	'AB_379S_DSS';
	'AB_37S_DSS';
	'AB_37S_DSS';
	'AB_383S_GSS';
	'AB_383S_JCT';
	'AB_384S_DSS';
	'AB_385S_GSS';
	'AB_388S_DSS';
	'AB_388S_JCT';
	'AB_38S_DSS';
	'AB_38S_DSS';
	'AB_391S_DSS';
	'AB_392S_DSS';
	'AB_392S_DSS';
	'AB_394S_DSS';
	'AB_395S_DSS';
	'AB_396S_DSS';
	'AB_396S_DSS';
	'AB_397S_DSS';
	'AB_39S_DSS';
	'AB_39S_DSS';
	'AB_3S_DSS';
	'AB_402S_DSS';
	'AB_402S_JCT';
	'AB_404S_DSS';
	'AB_405S_DSS';
	'AB_406S_DSS';
	'AB_408S_ISS';
	'AB_409S_GSS';
	'AB_40S_DSS';
	'AB_40S_JCT';
	'AB_410S_DSS';
	'AB_410S_DSS';
	'AB_411S_DSS';
	'AB_411S_JCT';
	'AB_412S_ISS';
	'AB_414S_DSS';
	'AB_414S_JCT';
	'AB_415S_GSS';
	'AB_415S_GSS';
	'AB_418S_GSS';
	'AB_419S_DSS';
	'AB_420S_DSS';
	'AB_421S_GSS';
	'AB_422S_DSS';
	'AB_426S_DSS';
	'AB_426S_DSS';
	'AB_428S_DSS';
	'AB_429S_DSS';
	'AB_42S_DSS';
	'AB_42S_DSS';
	'AB_430S_DSS';
	'AB_431S_DSS';
	'AB_432S_DSS';
	'AB_434S_DSS';
	'AB_435S_DSS';
	'AB_435S_JCT';
	'AB_437S_DSS';
	'AB_438S_GSS';
	'AB_439S_DSS';
	'AB_43S_DSS';
	'AB_43S_JCT';
	'AB_443S_DSS';
	'AB_445S_DSS';
	'AB_445S_JCT';
	'AB_447S_DSS';
	'AB_447S_JCT';
	'AB_44S_GSS';
	'AB_452S_ISS';
	'AB_452S_JCT';
	'AB_454S_GSS';
	'AB_454S_JCT';
	'AB_45S_DSS';
	'AB_477S_GSS';
	'AB_478S_DSS';
	'AB_482S_ISS';
	'AB_482S_JCT';
	'AB_484S_DSS';
	'AB_485S_DSS';
	'AB_489S_ISS';
	'AB_48S_GSS';
	'AB_491S_DSS';
	'AB_492S_DSS';
	'AB_492S_JCT';
	'AB_498S_DSS';
	'AB_498S_DSS';
	'AB_49S_GSS';
	'AB_4RS_ISS';
	'AB_4RS_JCT';
	'AB_500S_DSS';
	'AB_500S_JCT';
	'AB_502S_ISS';
	'AB_504S_DSS';
	'AB_505S_GSS';
	'AB_508S_DSS';
	'AB_510S_DSS';
	'AB_510S_DSS';
	'AB_511S_DSS';
	'AB_512S_DSS';
	'AB_512S_JCT';
	'AB_513S_DSS';
	'AB_515S_ISS';
	'AB_516S_GSS';
	'AB_51S_DSS';
	'AB_520S_DSS';
	'AB_522S_DSS';
	'AB_523S_DSS';
	'AB_524S_DSS';
	'AB_524S_JCT';
	'AB_525S_ISS';
	'AB_526S_DSS';
	'AB_527S_DSS';
	'AB_527S_JCT';
	'AB_528S_DSS';
	'AB_528S_JCT';
	'AB_531S_DSS';
	'AB_531S_JCT';
	'AB_534S_DSS';
	'AB_534S_JCT';
	'AB_535S_GSS';
	'AB_536S_ISS';
	'AB_538S_DSS';
	'AB_539S_DSS';
	'AB_542S_DSS';
	'AB_545S_DSS';
	'AB_549S_GSS';
	'AB_549S_JCT';
	'AB_54S_DSS';
	'AB_551S_ISS';
	'AB_554S_DSS';
	'AB_557S_DSS';
	'AB_55S_DSS';
	'AB_562S_DSS';
	'AB_562S_DSS';
	'AB_56S_DSS';
	'AB_572S_GSS';
	'AB_572S_JCT';
	'AB_574S_DSS';
	'AB_574S_DSS';
	'AB_575S_DSS';
	'AB_580S_DSS';
	'AB_581S_DSS';
	'AB_581S_JCT';
	'AB_58S_GSS';
	'AB_593S_DSS';
	'AB_594S_ISS';
	'AB_595S_DSS';
	'AB_59S_DSS';
	'AB_59S_DSS';
	'AB_5RS_ISS';
	'AB_5S_DSS';
	'AB_5S_DSS';
	'AB_601S_GSS';
	'AB_602S_DSS';
	'AB_604S_DSS';
	'AB_609S_GSS';
	'AB_611S_GSS';
	'AB_615S_GSS';
	'AB_618S_DSS';
	'AB_618S_JCT';
	'AB_61S_DSS';
	'AB_620S_GSS';
	'AB_620S_JCT';
	'AB_629S_DSS';
	'AB_62S_GSS';
	'AB_62S_GSS';
	'AB_632S_DSS';
	'AB_634S_DSS';
	'AB_634S_JCT';
	'AB_635S_DSS';
	'AB_635S_JCT';
	'AB_638S_ISS';
	'AB_638S_JCT';
	'AB_63S_DSS';
	'AB_63S_DSS';
	'AB_648S_DSS';
	'AB_648S_DSS';
	'AB_649S_DSS';
	'AB_64S_DSS';
	'AB_64S_DSS';
	'AB_64S_JCT';
	'AB_6500S_ISS';
	'AB_6500S_JCT';
	'AB_650S_DSS';
	'AB_650S_DSS';
	'AB_651S_DSS';
	'AB_653S_DSS';
	'AB_653S_JCT';
	'AB_656S_ISS';
	'AB_657S_DSS';
	'AB_658S_DSS';
	'AB_658S_JCT';
	'AB_659S_DSS';
	'AB_659S_JCT';
	'AB_65S_DSS';
	'AB_65S_DSS';
	'AB_661S_DSS';
	'AB_661S_JCT';
	'AB_662S_GSS';
	'AB_662S_JCT';
	'AB_665S_DSS';
	'AB_665S_DSS';
	'AB_672S_ISS';
	'AB_674S_DSS';
	'AB_678S_DSS';
	'AB_679S_DSS';
	'AB_679S_JCT';
	'AB_67S_DSS';
	'AB_67S_DSS';
	'AB_681S_DSS';
	'AB_68S_DSS';
	'AB_68S_JCT';
	'AB_698S_DSS';
	'AB_69S_DSS';
	'AB_69S_DSS';
	'AB_700S_DSS';
	'AB_701S_ISS';
	'AB_705S_DSS';
	'AB_706S_DSS';
	'AB_707S_DSS';
	'AB_708S_GSS';
	'AB_708S_JCT';
	'AB_709S_DSS';
	'AB_710S_DSS';
	'AB_715S_DSS';
	'AB_716S_DSS';
	'AB_717S_DSS';
	'AB_718S_DSS';
	'AB_719S_GSS';
	'AB_719S_JCT';
	'AB_71S_DSS';
	'AB_71S_DSS';
	'AB_720S_DSS';
	'AB_721S_DSS';
	'AB_722S_DSS';
	'AB_723S_GSS';
	'AB_724S_DSS';
	'AB_725S_DSS';
	'AB_727S_DSS';
	'AB_728S_DSS';
	'AB_728S_JCT';
	'AB_729S_DSS';
	'AB_729S_DSS';
	'AB_72S_DSS';
	'AB_72S_DSS';
	'AB_730S_DSS';
	'AB_731S_DSS';
	'AB_732S_DSS';
	'AB_732S_DSS';
	'AB_733S_ISS';
	'AB_734S_DSS';
	'AB_735S_DSS';
	'AB_737S_DSS';
	'AB_738S_DSS';
	'AB_739S_DSS';
	'AB_739S_DSS';
	'AB_740S_GSS';
	'AB_741S_DSS';
	'AB_742S_DSS';
	'AB_743S_DSS';
	'AB_743S_DSS';
	'AB_745S_DSS';
	'AB_746S_DSS';
	'AB_747S_DSS';
	'AB_748S_DSS';
	'AB_749S_DSS';
	'AB_74S_DSS';
	'AB_74S_DSS';
	'AB_751S_DSS';
	'AB_752S_ISS';
	'AB_754S_DSS';
	'AB_755S_DSS';
	'AB_756S_DSS';
	'AB_757S_GSS';
	'AB_757S_GSS';
	'AB_757S_GSS';
	'AB_758S_DSS';
	'AB_759S_DSS';
	'AB_762S_DSS';
	'AB_763S_DSS';
	'AB_764S_DSS';
	'AB_764S_DSS';
	'AB_764S_JCT';
	'AB_765S_DSS';
	'AB_765S_JCT';
	'AB_766S_DSS';
	'AB_766S_DSS';
	'AB_767S_DSS';
	'AB_767S_DSS';
	'AB_768S_DSS';
	'AB_769S_DSS';
	'AB_769S_DSS';
	'AB_770S_DSS';
	'AB_771S_DSS';
	'AB_772S_DSS';
	'AB_773S_DSS';
	'AB_773S_JCT';
	'AB_774S_DSS';
	'AB_774S_DSS';
	'AB_775S_DSS';
	'AB_776S_DSS';
	'AB_777S_DSS';
	'AB_778S_DSS';
	'AB_779S_DSS';
	'AB_77S_DSS';
	'AB_77S_DSS';
	'AB_780S_DSS';
	'AB_783S_DSS';
	'AB_784S_DSS';
	'AB_785S_ISS';
	'AB_786S_DSS';
	'AB_787S_DSS';
	'AB_788S_DSS';
	'AB_789S_DSS';
	'AB_790S_GSS';
	'AB_791S_GSS';
	'AB_793S_DSS';
	'AB_794S_DSS';
	'AB_795S_DSS';
	'AB_796S_DSS';
	'AB_797S_DSS';
	'AB_798S_DSS';
	'AB_798S_JCT';
	'AB_799S_DSS';
	'AB_800S_DSS';
	'AB_800S_DSS';
	'AB_801S_DSS';
	'AB_801S_DSS';
	'AB_802S_DSS';
	'AB_802S_DSS';
	'AB_803S_DSS';
	'AB_804S_GSS';
	'AB_805S_DSS';
	'AB_805S_DSS';
	'AB_806S_GSS';
	'AB_807S_GSS';
	'AB_808S_ISS';
	'AB_809S_DSS';
	'AB_809S_DSS';
	'AB_810S_DSS';
	'AB_811S_DSS';
	'AB_812S_DSS';
	'AB_813S_DSS';
	'AB_813S_DSS';
	'AB_814S_DSS';
	'AB_814S_DSS';
	'AB_815S_DSS';
	'AB_816S_DSS';
	'AB_818S_DSS';
	'AB_819S_DSS';
	'AB_820S_DSS';
	'AB_821S_DSS';
	'AB_822S_DSS';
	'AB_823S_DSS';
	'AB_823S_JCT';
	'AB_824S_DSS';
	'AB_825S_DSS';
	'AB_826S_DSS';
	'AB_826S_DSS';
	'AB_827S_DSS';
	'AB_828S_DSS';
	'AB_829S_DSS';
	'AB_830S_DSS';
	'AB_832S_DSS';
	'AB_833S_DSS';
	'AB_833S_JCT';
	'AB_834S_DSS';
	'AB_834S_DSS';
	'AB_836S_DSS';
	'AB_837S_DSS';
	'AB_838S_ISS';
	'AB_839S_GSS';
	'AB_83S_DSS';
	'AB_840S_CSS';
	'AB_841S_DSS';
	'AB_842S_GSS';
	'AB_843S_DSS';
	'AB_844S_ISS';
	'AB_845S_DSS';
	'AB_846S_DSS';
	'AB_847S_GSS';
	'AB_848S_DSS';
	'AB_848S_DSS';
	'AB_848S_DSS';
	'AB_849S_DSS';
	'AB_850S_GSS';
	'AB_851S_DSS';
	'AB_852S_DSS';
	'AB_852S_JCT';
	'AB_853S_DSS';
	'AB_854S_DSS';
	'AB_855S_DSS';
	'AB_856S_DSS';
	'AB_856S_DSS';
	'AB_857S_DSS';
	'AB_858S_DSS';
	'AB_859S_GSS';
	'AB_860S_DSS';
	'AB_861S_DSS';
	'AB_862S_DSS';
	'AB_863S_ISS';
	'AB_864S_GSS';
	'AB_865S_GSS';
	'AB_865S_JCT';
	'AB_866S_ISS';
	'AB_867S_DSS';
	'AB_867S_JCT';
	'AB_868S_ISS';
	'AB_869S_DSS';
	'AB_869S_JCT';
	'AB_86S_DSS';
	'AB_86S_DSS';
	'AB_873S_DSS';
	'AB_874S_GSS';
	'AB_875S_DSS';
	'AB_876S_DSS';
	'AB_878S_DSS';
	'AB_879S_ISS';
	'AB_87S_DSS';
	'AB_87S_DSS';
	'AB_880S_DSS';
	'AB_880S_JCT';
	'AB_881S_DSS';
	'AB_882S_DSS';
	'AB_882S_JCT';
	'AB_883S_DSS';
	'AB_885S_DSS';
	'AB_885S_DSS';
	'AB_886S_DSS';
	'AB_887S_ISS';
	'AB_887S_JCT';
	'AB_888S_DSS';
	'AB_889S_GSS';
	'AB_890S_DSS';
	'AB_890S_JCT';
	'AB_892S_DSS';
	'AB_895S_GSS';
	'AB_898S_DSS';
	'AB_898S_DSS';
	'AB_899S_DSS';
	'AB_89S_DSS';
	'AB_89S_DSS';
	'AB_903S_DSS';
	'AB_905S_DSS';
	'AB_906S_DSS';
	'AB_906S_JCT';
	'AB_907S_DSS';
	'AB_909S_DSS';
	'AB_910S_DSS';
	'AB_914S_DSS';
	'AB_914S_JCT';
	'AB_917S_DSS';
	'AB_918S_DSS';
	'AB_918S_JCT';
	'AB_920S_DSS';
	'AB_925S_DSS';
	'AB_927S_DSS';
	'AB_928S_DSS';
	'AB_92S_DSS';
	'AB_930S_DSS';
	'AB_931S_DSS';
	'AB_932S_DSS';
	'AB_932S_DSS';
	'AB_933S_DSS';
	'AB_934S_ISS';
	'AB_936S_DSS';
	'AB_936S_JCT';
	'AB_937S_ISS';
	'AB_939S_DSS';
	'AB_939S_DSS';
	'AB_939S_DSS';
	'AB_940S_DSS';
	'AB_940S_JCT';
	'AB_941S_ISS';
	'AB_942S_GSS';
	'AB_944S_DSS';
	'AB_945S_DSS';
	'AB_946S_DSS';
	'AB_947S_DSS';
	'AB_947S_JCT';
	'AB_948S_DSS';
	'AB_950S_DSS';
	'AB_951S_DSS';
	'AB_951S_DSS';
	'AB_953S_DSS';
	'AB_956S_DSS';
	'AB_956S_JCT';
	'AB_957S_DSS';
	'AB_959S_DSS';
	'AB_959S_DSS';
	'AB_95S_ISS';
	'AB_960S_DSS';
	'AB_963S_DSS';
	'AB_963S_DSS';
	'AB_964S_DSS';
	'AB_967S_GSS';
	'AB_967S_JCT';
	'AB_969S_GSS';
	'AB_969S_JCT';
	'AB_970S_DSS';
	'AB_972S_DSS';
	'AB_973S_GSS';
	'AB_973S_JCT';
	'AB_975S_DSS';
	'AB_975S_JCT';
	'AB_977S_DSS';
	'AB_977S_DSS';
	'AB_981S_GSS';
	'AB_981S_JCT';
	'AB_983S_DSS';
	'AB_983S_JCT';
	'AB_985S_DSS';
	'AB_985S_JCT';
	'AB_987S_GSS';
	'AB_987S_GSS';
	'AB_989S_DSS';
	'AB_9900S_GSS';
	'AB_991S_GSS';
	'AB_991S_JCT';
	'AB_993S_DSS';
	'AB_995S_DSS';
	'AB_996S_ISS';
	'AB_996S_JCT';
	'AB_99S_DSS';
	'AB_ABBC01_IPT';
	'AB_ABBC02_IPT';
	'AB_ABBC03_IPT';
	'AB_ABBC04_IPT';
	'AB_ABSK01_IPT';
	'AB_ABUS01_INT';
	'AB_CMH16_GSS';
	'AB_CMHCG_GSS';
	'AB_CMHP_GSS';
	'AB_D05S_ISS';
	'AB_D05S_ISS';
	'AB_E10S_ISS';
	'AB_E18S_ISS';
	'AB_E19S_ISS';
	'AB_E1S_ISS';
	'AB_E1S_ISS';
	'AB_E200S_ISS';
	'AB_E20S_ISS';
	'AB_E22S_ISS';
	'AB_E27S_ISS';
	'AB_E2S_ISS';
	'AB_E31S_ISS';
	'AB_E32S_ISS';
	'AB_E33S_ISS';
	'AB_E34S_ISS';
	'AB_E34S_ISS';
	'AB_E3S_ISS';
	'AB_E45S_ISS';
	'AB_E46S_ISS';
	'AB_E511S_DSS';
	'AB_E511S_DSS';
	'AB_E52S_DSS';
	'AB_E52S_JCT';
	'AB_E55S_ISS';
	'AB_E56S_ISS';
	'AB_E56S_ISS';
	'AB_E5S_ISS';
	'AB_E60S_ISS';
	'AB_E61S_ISS';
	'AB_E62S_ISS';
	'AB_E63S_ISS';
	'AB_E64S_ISS';
	'AB_E65S_ISS';
	'AB_E65S_ISS';
	'AB_E67S_ISS';
	'AB_E71S_ISS';
	'AB_E7S_ISS';
	'AB_E803S_DSS';
	'AB_E803S_DSS';
	'AB_E83S_ISS';
	'AB_E84S_ISS';
	'AB_E8S_ISS';
	'AB_E93S_ISS';
	'AB_E94S_ISS';
	'AB_E9S_ISS';
	'AB_G01S_DSS';
	'AB_MHS10_DSS';
	'AB_MHS2_DSS';
	'AB_MHS2_DSS';
	'AB_MHS3_DSS';
	'AB_MHS3_DSS';
	'AB_MHS5_DSS';
	'AB_MHS6_DSS';
	'AB_MHS6_DSS';
	'AB_MHS7_DSS';
	'AB_MHS7_DSS';
	'AB_MHS8_DSS';
	'AB_MHS9_DSS';
	'AB_MHS9_DSS';
	'AB_RD14S_DSS';
	'AB_RD15S_DSS';
	'AB_RD17S_DSS';
	'AB_SS01_DSS';
	'AB_SS02_DSS';
	'AB_SS02_JCT';
	'AB_SS03_DSS';
	'AB_SS05_DSS';
	'AB_SS06_DSS';
	'AB_SS07_DSS';
	'AB_SS08_DSS';
	'AB_SS09_DSS';
	'AB_SS10_DSS';
	'AB_SS11_DSS';
	'AB_SS12_DSS';
	'AB_SS13_DSS';
	'AB_SS13_DSS';
	'AB_SS14_DSS';
	'AB_SS15_DSS';
	'AB_SS16_DSS';
	'AB_SS20_DSS';
	'AB_SS21_DSS';
	'AB_SS21_DSS';
	'AB_SS22_DSS';
	'AB_SS23_DSS';
	'AB_SS24_DSS';
	'AB_SS25_GSS';
	'AB_SS26_DSS';
	'AB_SS27_DSS';
	'AB_SS28_DSS';
	'AB_SS31_DSS';
	'AB_SS32_DSS';
	'AB_SS33_DSS';
	'AB_SS34_DSS';
	'AB_SS35_DSS';
	'AB_SS36_DSS';
	'AB_SS36_DSS';
	'AB_SS37_DSS';
	'AB_SS38_DSS';
	'AB_SS39_DSS';
	'AB_SS40_DSS';
	'AB_SS41_DSS';
	'AB_SS43_DSS';
	'AB_SS47_DSS';
	'AB_SS54_DSS';
	'AB_SS65_DSS';
	'AB_SS65_DSS';
	'AB_T793S_DSS';
	'AB_UE1S_DSS';
	'AB_XBAL_GSS';
	'AB_XCAV_DSS';
	'AB_XCEC_GSS';
	'AB_XGAR_DSS';
	'AB_XHAR_DSS';
	'AB_XINL_DSS';
	'AB_XINL_JCT';
	'AB_XKEN_DSS';
	'AB_XMEA_DSS';
	'AB_XMIL_GSS';
	'AB_XNAM_DSS';
	'AB_XPOU_DSS';
	'AB_XPOU_DSS';
	'AB_XROS_DSS';
	'AB_XRVR_DSS';
	'AB_XSTR_GSS';
	'AB_XTAY_GSS';
	'AB_XWOO_DSS';
};
